GSP,S/S or Busbar Name Node 1,S/S or Busbar Name Node 2,Operating Voltage (kV),Positive Sequence Impedance R % on (100 MVA Base),Positive Sequence Impedance X (% on 100 MVA Base),Susceptance B (% on 100 MVA Base),Rating Information (MVA),Circuit Length (km),Licence Area
Bradford West,BALME STREET T1,BRADFORD T1,33.0,1.455,1.383,0.201,19.719398444171667,0.6098480835000001,Yorkshire
Bradford West,BANO-CRAC-SILS-TEE,GARGRAVE LSI,33.0,0.1,0.0,0.0,31.436722157375122,0.09499224091000001,Yorkshire
Bradford West,BANO-SALF-SILS-TEE1,SALTERFORTH T1,33.0,1.377,1.815,0.002,12.003112096452318,1.9584912110000001,Yorkshire
Bradford West,BANO-SALF-SILS-TEE2,BANO-CRAC-SALF-TEE,33.0,4.496,9.344,0.012,31.436722157375122,0.9440466309,Yorkshire
Bradford West,BING-MENS-SILS-TEE,SILSDEN ROAD LSI,33.0,8.624,17.791,0.0,23.14885904315804,5.13,Yorkshire
Bradford West,BRADFORD T2,IDLE T2,33.0,3.065,3.9,0.0,30.86514539087739,3.424100098,Yorkshire
Bradford West,BRHO-DUNK-MENS-TEE,BRAMHOPE T2,33.0,1.789,3.698,0.013,28.578838324886473,1.243095947,Yorkshire
Bradford West,BRHO-DUNK-MENS-TEE,DUNK-BRHO-LDRD-TEE,33.0,15.723,36.454,0.029,25.435166109148962,7.9912353519999995,Yorkshire
Bradford West,CRAC-INGL-SILS-TEE,BOLTON ROAD T2,33.0,12.774,26.268,0.151,25.435166109148962,8.713081055,Yorkshire
Bradford West,CROSSHILLS T1,SILSDEN T3,33.0,6.742,13.752,0.0,24.577800959402367,4.822,Yorkshire
Bradford West,CROSSROADS TEE,SOUTH STREET T1,33.0,3.013,5.08,0.033,30.579357007628527,2.6130568849999998,Yorkshire
Bradford West,CROWN STREET T2,RAWSON ROAD T2,33.0,0.685,0.868,0.0,22.520124600010544,0.7629879761,Yorkshire
Bradford West,DENH-HOLM-THOT-TEE,DENHOLME T1,33.0,2.407228946685791,4.095784664154053,0.0,23.14885904315804,1.677199951,Yorkshire
Ferrybridge B,DENH-HOLM-THOT-TEE,HOLMFIELD T1,33.0,9.292,17.609,0.0,23.14885904315804,5.670299805,Yorkshire
Bradford West,FOUR LANE ENDS T1,GIRLINGTON T1,33.0,0.918,0.739,0.125,19.719398444171667,0.7474589233000001,Yorkshire
Bradford West,FOUR LANE ENDS T2,GIRLINGTON T2,33.0,0.703999996,0.806999981,0.229000002,24.577800959402367,0.7498007813,Yorkshire
Bradford West,GAISBY LANE T2,BRADFORD T2,33.0,1.767,1.537,0.0,26.864108025393286,2.24626123,Yorkshire
Bradford West,GIRLINGTON T2,BRADFORD WEST SGT2,132.0,0.088,0.651,50.838,179.93236609348523,6.319,Yorkshire
Bradford West,GRAINCLIFFE LSI,BING-MENS-SILS-TEE,33.0,1.287,2.559,0.0,23.14885904315804,0.922,Yorkshire
Bradford West,HALLAM STREET T2,MENSTON T2,33.0,2.649,1.871,0.291,19.433610060922803,2.228298584,Yorkshire
Bradford West,HALS-KIRD-SHIP-TEE,HALLAM STREET T1,33.0,3.115,6.63,0.0,28.635996001536245,2.924,Yorkshire
Elland,HOLM-HALF-QUEB-TEE,HALIFAX GT1,33.0,3.908,7.904,0.006,23.663278133006,3.224700195,Yorkshire
Ferrybridge B,HOLM-HALF-QUEB-TEE,HOLMFIELD T1,33.0,2.974,6.087,0.031,28.007261558388745,1.6431518550000002,Yorkshire
Bradford West,ILKLEY T1,CHEL-ILKL-SILS-TEE,33.0,7.124,12.408,0.0,22.520124600010544,4.665399902,Yorkshire
Bradford West,ILKLEY T2,SILSDEN T2,33.0,10.632,18.728,0.0,21.719917126913717,6.770200195,Yorkshire
Bradford West,KEIGHLEY T1,SILSDEN T1,132.0,0.967,2.144,0.488,114.54398400614498,9.573580078,Yorkshire
Bradford West,LEGRAMS MILL LANE T1,SAINT STREET T1,33.0,1.481,1.247,0.0,19.033506324374393,1.358,Yorkshire
Bradford West,LEGRAMS MILL LANE T2,GIRLINGTON T2,33.0,1.502,1.296,0.224,25.149377725900095,0.7314441528,Yorkshire
Bradford West,MANCHESTER ROAD T2,BRADFORD T2,33.0,1.983,1.878,0.0,19.033506324374393,1.9898000489999998,Yorkshire
Bradford West,MENSTON T1,CHEVIN END T1,33.0,0.667,0.868,0.148,22.005705510162585,0.8263641357,Yorkshire
Bradford West,MENSTON T2,BING-KIRD-MENS-TEE,33.0,2.015,4.937,0.0,15.775518755337332,4.260700195,Yorkshire
Bradford West,MENSTON T2,BRHO-DUNK-MENS-TEE,33.0,12.04800034,24.84600067,0.039999999,15.775518755337332,6.6455654299999996,Yorkshire
Bradford West,MENSTON T2,CHEVIN END T2,33.0,0.667,0.868,0.148,26.864108025393286,1.150456787,Yorkshire
Bradford West,MOORSIDE ROAD T1,BRADFORD T1,33.0,2.309000015,1.907999992,0.662,25.149377725900095,2.364313477,Yorkshire
Bradford West,NORTH AVENUE T1,MENSTON T1,33.0,5.058,10.291,0.303,25.149377725900095,3.574757813,Yorkshire
Bradford West,QUEENSBURY T1,HOLM-HALF-QUEB-TEE,33.0,3.272,6.728,0.008,31.436722157375122,1.622619507,Yorkshire
Bradford West,RAWSON ROAD T1,BRADFORD T1,33.0,1.206,1.54,0.0,29.49336115128284,1.353500122,Yorkshire
Bradford West,SHIPLEY T2,SHIP-DOCKFIELD ROAD LSI-WINDHILL LSI-TEE,33.0,1.216,2.686,0.0,28.578838324886473,0.7763766478999999,Yorkshire
Bradford West,SILSDEN T1,BANO-SALF-SILS-TEE1,33.0,24.69400024,41.19100189,0.172999993,25.149377725900095,14.54208008,Yorkshire
Bradford West,SILSDEN T3,MENSTON T2,132.0,1.558,3.483,2.499,114.54398400614498,15.80920117,Yorkshire
Bradford West,THORNTON T1,DENH-HOLM-THOT-TEE,33.0,6.672,13.859,0.0,28.635996001536245,4.6027,Yorkshire
Camblesforth,DRAX SGT2,OSGODBY GT2/GT4,132.0,0.684,1.558,4.844,114.54398400614498,7.315,Yorkshire
Creyke Beck,NEWPORT T2,SIXPENNY WOOD WINDFARM,33.0,5.791247845,8.791436195,0.0,34.866182756361496,8.043399902,Yorkshire
Drax,OSGODBY GT3,OSGODBY GT1,33.0,0.075240001,0.168135017,0.0,44.297199403574034,0.165,Yorkshire
Skelton Grange,OSGOD-SIXPW-THORP-TEE,THORPE ROAD T2,33.0,0.325938821,0.4240776,0.0,25.435166109148962,0.3909812927,Yorkshire
Drax,RICCALL,WHITEMOOR,33.0,4.331,10.166,0.011,28.578838324886473,3.144294678,Yorkshire
Keadby,STATION ROAD HOWDEN,THORPE ROAD T1,33.0,2.341,44.02,0.086989,29,2.023,Yorkshire
Creyke Beck,WHITEMOOR,NORTH SELBY,33.0,15.16399956,35.35699844,0.028000001,28.578838324886473,10.374752930000001,Yorkshire
Drax,WHITEMOOR,OSGODBY GT1,33.0,6.093999863,14.38899994,0.015,28.578838324886473,4.606248047,Yorkshire
Elland,BAILIFF BRIDGE T2,BABR-BRIG-SNEL-TEE,33.0,1.415,2.758,0.0,21.09118268376622,1.186599976,Yorkshire
Elland,BRIGHOUSE GT1,ELLAND SGT2,132.0,0.195,0.692,1.548,222.9149389341145,3.637320557,Yorkshire
Elland,BRIGHOUSE GT2,ELLAND SGT4,132.0,0.194,0.682,1.158,222.9149389341145,4.02719751,Yorkshire
Elland,BRIGHOUSE T1,BRIGHOUSE GT1,33.0,0.0,0.0,0.0,23.09170136650827,0.07457157898,Yorkshire
Elland,DEIGHTON T2,BRIGHOUSE GT2,33.0,5.441,5.174,0.0,26.464004288844876,5.289100098,Yorkshire
Elland,ELLAND SGT1,THORNHILL T1,132.0,1.589,3.527,0.8,114.54398400614498,15.861,Yorkshire
Elland,ELLAND SGT2,LINDLEY T1,132.0,0.194,0.7,3.432,179.93236609348523,4.086223145,Yorkshire
Elland,GROVE STREET T2,LINDLEY T2,33.0,3.386,2.64,0.0,26.292531258895558,3.6239997560000003,Yorkshire
Elland,HEBB-SOWB-TODM-TEE,SOWERBY BRIDGE GT2,33.0,11.607,23.169,0.0,23.14885904315804,7.657699707,Yorkshire
Elland,HEBDEN BRIDGE T1,HEBB-SOWB-TODM-TEE,33.0,2.537,6.84,0.0,28.578838324886473,2.000599976,Yorkshire
Elland,HONLEY T2,DOWS-HONL-THOR-TEE,33.0,2.588,5.979,0.005,15.775518755337332,1.544355225,Yorkshire
Elland,HONL-LIND-MELT-TEE,LINDLEY T1,33.0,12.876,16.679,0.0,21.719917126913717,12.41307715,Yorkshire
Elland,LIND-MELT-SLAT-TEE,LINDLEY T2,33.0,8.295000076,14.73200035,0.0,22.29149389341145,6.256257813,Yorkshire
Skelton Grange,LIVERSEDGE T1,SPENBOROUGH T1,33.0,2.979,2.541,0.0,16.690041581733702,2.730500244,Yorkshire
Elland,MILLROYD STREET T1,BRIGHOUSE GT1,33.0,1.439,1.198,0.0,19.719398444171667,0.9069511719,Yorkshire
Elland,MYTH-SOWB-TODM-TEE,SOWERBY BRIDGE GT1,33.0,7.486,15.526,0.045,30.293568624379663,4.983657227,Yorkshire
Elland,OAKES ROAD T1,LINDLEY T1,33.0,0.273,0.229,0.0,25.149377725900095,0.4345012512,Yorkshire
Elland,PARK ROAD T2,THORNHILL T2,33.0,2.395,2.275,0.0,21.09118268376622,2.4378999020000003,Yorkshire
Elland,PROSPECT ROAD T1,LINDLEY T1,33.0,1.539999962,1.023000002,0.0,24.577800959402367,0.8634421996999999,Yorkshire
Elland,SALTERHEBBLE T1,SOWERBY BRIDGE GT1,33.0,7.125,13.804,0.013,15.775518755337332,4.740488281,Yorkshire
Elland,SNELSINS LANE T2,BABR-BRIG-SNEL-TEE,33.0,4.847000122,8.088000298,0.0,31.436722157375122,3.5079616700000003,Yorkshire
Elland,SOWERBY BRIDGE GT2,SOWERBY BRIDGE T4,33.0,0.018,0.041,0.0,44.297199403574034,0.04023199844,Yorkshire
Elland,SPENBOROUGH T2,BRIGHOUSE GT2,33.0,9.666,18.838,0.0,19.033506324374393,6.093666992,Yorkshire
Elland,TODMORDEN T2,HEBB-SOWB-TODM-TEE,33.0,8.32,16.687,0.0,15.775518755337332,5.4365,Yorkshire
Camblesforth,BARLOW COMMON ROAD,CAMBLESFORTH SGT4,66.0,1.507,3.377,0.061,46.29771808631608,3.7510002439999997,Yorkshire
Camblesforth,CAMBLESFORTH SGT3,RUSHOLME WINDFARM,66.0,0.781889975,1.332270503,1.135706067,66.87448168023434,4.368099609,Yorkshire
Camblesforth,DRAX T1,CAMBLESFORTH SGT3,66.0,0.022,0.054,0.061,84.59336144166396,0.198,Yorkshire
Camblesforth,EGGBOROUGH-RAWCLIFFE-TEE,RAWCLIFFE T1,66.0,4.956060886,11.78155422,0.025626501,57.27199200307249,13.657,Yorkshire
Ferrybridge A,FERRYA-HUTGREEN-TEE,EGGBOROUGH-RAWCLIFFE-TEE,66.0,0.514,1.125,0.212,57.27199200307249,1.826,Yorkshire
Ferrybridge A,FERRYBRIDGE A,SOUTH KIRBY T2,66.0,5.19316721,12.05174732,0.361123621,53.72821605078657,15.19941504,Yorkshire
Ferrybridge A,FERRYBRIDGE A,LEDSTON T2,66.0,6.155,14.611,0.969,57.27199200307249,17.708,Yorkshire
Ferrybridge A,FERRYBRIDGE A,SOUTH ELMSALL T1,66.0,8.96,20.34,0.0,52.127801104592926,15.64122656,Yorkshire
Camblesforth,GUAR-TWIN-TEE,GOOLE FIELDS 2 WINDFARM,66.0,0.063,0.153,0.173571,85,0.564,Yorkshire
Camblesforth,GOOLE T1,GUARDIAN GLASS T1,66.0,0.167255998,0.467225999,0.621937811,94.88174323862309,1.818,Yorkshire
Ferrybridge A,SOUTH KIRBY T1,GRIMETHORPE T2,66.0,2.446971893,5.43191576,1.200121641,46.29771808631608,6.77,Yorkshire
Ferrybridge B,AUDL-BRAM-TADC-TEE,BRAMHAM T2,33.0,2.384,4.517,0.0,28.635996001536245,1.938,Yorkshire
Ferrybridge B,BARWICK T1,SLEDMERE GARTH T1,33.0,1.448,1.468,0.491,25.149377725900095,1.783141602,Yorkshire
Ferrybridge B,BARWICK T2,WHINMOOR T2,33.0,3.671,8.041,0.301,25.149377725900095,2.4617678219999997,Yorkshire
Ferrybridge B,BRAMHAM T1,FERRYBRIDGE B,132.0,0.859,4.728,1.52,180,21.424,Yorkshire
Ferrybridge B,BRAMHAM T2,BARWICK T2,33.0,14.069,33.433,0.101,28.86462670813534,10.21317969,Yorkshire
Ferrybridge B,BRAMHAM T2,WHINMOOR T1,132.0,0.415,2.271,12.454,180,11.094,Yorkshire
Ferrybridge B,CARR LANE T1,FEATHERSTONE T2,33.0,5.835,7.426,0.0,30.86514539087739,6.52,Yorkshire
Ferrybridge B,COMMONSIDE LANE T2,FEATHERSTONE T2,33.0,1.488,3.087,0.006,25.149377725900095,1.0261707759999998,Yorkshire
Ferrybridge B,FENTON LANE T1,TADCASTER T1,33.0,13.3,27.356,0.216,29.150415091384204,10.43365332,Yorkshire
Ferrybridge B,FENTONLANE-SHERBURN-TEE,BRAM-FENT-GASC-TEE,33.0,1.456,3.13,0.0,28.635996001536245,1.001,Yorkshire
Ferrybridge A,FERRYBRIDGE B,FRYSTON LANE 2,132.0,0.028,0.094,1.200753,186.334,1.2903,Yorkshire
Ferrybridge A,FERRYBRIDGE B,OSBALDWICK (NORTHERN POWERGRID NORTHEAST),132.0,2.8,6.06,1.794,125.74688862950049,32.686,Yorkshire
Ferrybridge B,FRYSTON LANE 2,FEATHERSTONE T2,132.0,0.314,1.727,0.570526,186,7.4207,Yorkshire
Drax,GASCOIGNE WOOD,BRAM-FENT-GASC-TEE,33.0,6.169,13.401,0.0,28.578838324886473,4.62,Yorkshire
Skelton Grange,HILLCREST T2,ROMAN AVENUE T2,33.0,3.696,3.278,1.258,25.149377725900095,3.314905762,Yorkshire
Ferrybridge B,HOOK MOOR WINDFARM,SHERBURN T1,33.0,7.842,16.844,0.498516,26,9.782,Yorkshire
Ferrybridge B,KIRKHAW LANE T2,BEAL T2,33.0,6.399,13.64,0.0,26.4068466121951,5.3933125,Yorkshire
Ferrybridge B,NORMANTON T1,FEATHERSTONE T1,33.0,5.599,11.867,0.006,23.663278133006,3.975,Yorkshire
Ferrybridge B,PRINCE OF WALES T2,FEATHERSTONE T2,33.0,7.642,13.794,0.0,26.292531258895558,6.261,Yorkshire
Ferrybridge B,TADCASTER T2,STILLINGFLEET,33.0,18.788,44.39,0.197,28.578838324886473,13.0692207,Yorkshire
Ferrybridge B,TOULSTON HALL LSI,AUDBY LANE T2,33.0,12.449,21.983,0.0,26.464004288844876,7.614,Yorkshire
Ferrybridge B,WEELAND ROAD T2,KIRKHAW LANE T2,33.0,3.788,6.539,0.333,21.719917126913717,3.646692383,Yorkshire
Kirkstall B,ABBEY ROAD T1,RING ROAD HORSFORTH T2,33.0,0.900951564,1.663274527,0.0,26.464004288844876,1.5759998780000002,Yorkshire
Kirkstall B,BEER-MITS-WAKN-TEE1,MIDDLETON TOWN STREET T1,33.0,1.426,2.945,0.0,28.635996001536245,1.851,Yorkshire
Kirkstall B,BEER-MITS-WAKN-TEE2,BEESTON ROYDS GT3,33.0,3.802,8.312,0.0,28.635996001536245,4.457400391,Yorkshire
Kirkstall B,BEER-MITS-WAKN-TEE2,MIDDLETON TOWN STREET T2,33.0,1.079,2.137,0.0,28.635996001536245,1.59,Yorkshire
Kirkstall B,BEESTON ROYDS GT2,KIRKSTALL C GT1,33.0,3.95937109,4.694860458,0.417220831,27.435684791891013,4.787900391,Yorkshire
Kirkstall B,BEESTON ROYDS T6,BEESTON ROYDS GT1,33.0,0.0504792,0.11280331,0.0,44.297199403574034,0.1106999969,Yorkshire
Kirkstall B,BURLEY STREET T1,KIRKSTALL C GT2,33.0,0.829,2.09,0.0,44.297199403574034,2.210149902,Yorkshire
Kirkstall B,FARNLEY CRESCENT T1,KIRKSTALL C GT1,33.0,2.681,3.65,0.0,21.719917126913717,2.434929199,Yorkshire
Kirkstall B,GILDERSOME T1,BEESTON ROYDS GT1,33.0,5.963,10.223,0.0,28.29304994163761,5.242500487999999,Yorkshire
Kirkstall B,HEDLEY CHASE T1,BEESTON ROYDS T6,33.0,3.599287033,3.901620388,0.0,21.09118268376622,4.2862807620000005,Yorkshire
Kirkstall B,KIRKSTALL B SGT2,BEESTON ROYDS GT1,132.0,0.231,0.273,18.676,112.02904623355498,4.454990234,Yorkshire
Kirkstall B,KIRKSTALL B SGT2,BEESTON ROYDS GT3,132.0,0.173,0.384,3.674,148.60995928940966,4.795,Yorkshire
Kirkstall B,KIRKSTALL C GT1,FIR TREE LANE T2,33.0,4.51,8.402,0.0,29.49336115128284,7.969600098,Yorkshire
Kirkstall B,MORLEY T2,BEESTON ROYDS T7,33.0,5.990602493,8.964587212,0.0,24.577800959402367,5.510900391,Yorkshire
Kirkstall B,THORPE LANE NO1 LSI,WAKEFIELDNORTH-TINGLEYNO1LSI-THORPELANENO1LSI-TEE,33.0,0.284,0.59,0.0,28.635996001536245,0.195,Yorkshire
Kirkstall B,TINGLEY NO1 LSI,TINGLEY T1,33.0,0.912,1.161,0.0,30.86514539087739,1.019,Yorkshire
Kirkstall B,TINGLEY NO2 LSI,TINGLEY T2,33.0,0.87172997,1.109386086,0.0,30.86514539087739,0.974,Yorkshire
Kirkstall B,UPPER BASINGHALL STREET T2,KIRKSTALL C GT5,33.0,3.579,3.124,0.0,20.576763593918262,3.8827998050000003,Yorkshire
Kirkstall B,WAKEFIELDNORTH-TINGLEYNO1LSI-THORPELANENO1LSI-TEE,TINGLEY NO1 LSI,33.0,0.013424999,0.017085001,0.0,30.86514539087739,0.015,Yorkshire
Kirkstall B,WHINGATE T2,KIRKSTALL C GT1,33.0,1.438,1.698,0.0,28.86462670813534,1.400280884,Yorkshire
Skelton Grange,ALLERTON HILL T1,LEEDS EAST T3,33.0,4.053999901,3.588999987,1.378999949,26.464004288844876,4.95854248,Yorkshire
Kirkstall B,BEESTON ROYDS GT3,WHITEHALL ROAD 2/3 T3,33.0,1.245,3.495,0.0,47.89813303250973,3.889830078,Yorkshire
Skelton Grange,BIRKBY T1,ST ANDREWS ROAD GSP T1,33.0,1.920425177,1.762539387,0.0,20.576763593918262,1.899599976,Yorkshire
Skelton Grange,BIRKBY T2,ST ANDREWS ROAD GSP T2,33.0,1.83084178,1.740084648,0.0,20.576763593918262,1.8553170170000002,Yorkshire
Skelton Grange,FOLLY HALL T1,ST ANDREWS ROAD GSP T1,33.0,1.735,1.62,0.636,26.464004288844876,2.273767578,Yorkshire
Skelton Grange,FOLLY HALL T2,ST ANDREWS ROAD GSP T2,33.0,1.841,1.712,0.66,28.86462670813534,1.783730469,Yorkshire
Skelton Grange,HECK-SARO-WAKB-TEE1,HECKMONDWIKE T1,132.0,0.3,0.849,2.576,130.54813346808143,5.640964844,Yorkshire
Skelton Grange,HECK-SARO-WAKB-TEE2,HECK-WAKB-STGA-TEE,132.0,0.171000004,0.596000016,0.214000002,130.54813346808143,4.261306152,Yorkshire
Skelton Grange,HECK-SARO-WAKB-TEE2,WAKEFIELD B MAIN2,132.0,1.587,3.523,0.8,114.54398400614498,15.7934,Yorkshire
Skelton Grange,HECK-WAKB-STGA-TEE,HECKMONDWIKE T2,132.0,0.130999997,0.254000008,2.480999947,103.56971008938858,1.354266357,Yorkshire
Skelton Grange,KENMORE ROAD T1,OUTWOOD T1,33.0,0.566999972,0.698000014,0.133000001,28.578838324886473,0.6966100464,Yorkshire
Skelton Grange,KNOSTROP T2,LEEDS EAST T4,33.0,3.166,3.473,0.361,27.435684791891013,3.5698002929999997,Yorkshire
Skelton Grange,LEEDS EAST T3,BURMANTOFTS T1,33.0,0.587355256,1.51508069,0.058854602,40.58195042133879,1.701,Yorkshire
Skelton Grange,LEEDS EAST T3,SKELTON GRANGE B SGT1,132.0,0.092,0.387,19.759,149.75311282240511,3.341300049,Yorkshire
Skelton Grange,LEEDS EAST T4 TEE,LEEDS EAST T4,132.0,0.003,0.013,0.704,138.09294678585144,0.116,Yorkshire
Skelton Grange,LEEDS NORTH T1,BUSLINGTHORPE GREEN T1,33.0,0.079,0.155,0.0,32.06545660052262,0.154,Yorkshire
Skelton Grange,LEEDS NORTH T1,LEEDS EAST T4 TEE,132.0,0.16267769,0.190309286,13.19580746,112.94356905995134,3.119300049,Yorkshire
Skelton Grange,LEEDS NORTH T2,BUSLINGTHORPE GREEN T2,33.0,0.075776003,0.148591995,0.0,32.06545660052262,0.148,Yorkshire
Skelton Grange,LEYLANDS ROAD T2,CARLTON HILL T2,33.0,1.037999988,1.97300005,0.379000008,25.149377725900095,1.498053711,Yorkshire
Skelton Grange,LIVERSEDGE T1,HECKMONDWIKE T1,33.0,1.228,0.976,0.88,21.719917126913717,1.047873535,Yorkshire
Skelton Grange,LOW MOOR T2,STAYGATE T2,33.0,2.084,3.478,0.384,25.149377725900095,1.767810425,Yorkshire
Jordanthorpe,LOW ROAD T3,PONTEFRACT LANE T3,33.0,1.607,2.528,0.0,20.576763593918262,2.556,Yorkshire
Skelton Grange,MENS-RAWD-RODL-TEE2,RAWDON T2,33.0,1.722,3.095,0.0,23.14885904315804,1.0763000489999999,Yorkshire
Skelton Grange,NEWMARKET APPROACH GENERATION,LEEDS EAST T4,33.0,2.438,2.569,0.401,30,2.5761999999999996,Yorkshire
Skelton Grange,ODSAL T2,STAYGATE T2,33.0,1.129,0.859,0.309,21.719917126913717,1.164661133,Yorkshire
Skelton Grange,OUTWOOD T1,WAKEFIELD NORTH T1,33.0,1.827999949,1.621000051,0.620999992,26.464004288844876,2.16105835,Yorkshire
Skelton Grange,PONTEFRACT LANE T1,LEEDS EAST T3,33.0,1.863,1.974,0.0,21.09118268376622,2.187075928,Yorkshire
Skelton Grange,RODLEY LANE T2,RODLEY T2,33.0,0.082,0.093,0.01,21.719917126913717,0.4347734375,Yorkshire
Skelton Grange,RODLEY T1,RODLEY-KIRKSTALLB-TEE,132.0,0.35,0.68,4.39,130.54813346808143,5.288273926,Yorkshire
Skelton Grange,SKGB-STAL-TEE,SKELTON GRANGE B SGT2,132.0,0.623262048,1.391849995,0.306713998,114.54398400614498,6.58,Yorkshire
Skelton Grange,SKGB-STGA-TEE1,STAYGATE T2,132.0,0.88,1.952,0.445,114.54398400614498,8.716053711,Yorkshire
Skelton Grange,SKGB-STGA-TEE2,STAYGATE T1,132.0,0.893446028,1.981504083,0.451146007,114.54398400614498,8.846,Yorkshire
Skelton Grange,SELBY ROAD T1,LEEDS EAST T3,33.0,2.381,2.054,0.807,25.149377725900095,3.419234619,Yorkshire
Skelton Grange,SELBY ROAD T2,LEEDS EAST T4,33.0,2.697999954,2.392999887,0.91900003,25.149377725900095,2.831884766,Yorkshire
Skelton Grange,SKEL-STOU-WAKE-TEE,SKELTON GRANGE B SGT1,132.0,0.0597395,0.274100006,0.017798999,114.54398400614498,1.981699951,Yorkshire
Skelton Grange,SPRING MILL STREET T2,STAYGATE T2,33.0,0.856,2.098,0.0,25.435166109148962,2.199800049,Yorkshire
Skelton Grange,ST ANDREWS ROAD T2,DALTON T2,33.0,1.201954961,2.222879887,0.0,39.43879688834333,2.105,Yorkshire
Skelton Grange,STOURTON T2,LOW ROAD T2,33.0,4.208,2.182,0.591,19.433610060922803,2.5378691410000003,Yorkshire
Skelton Grange,SWINNOW MOOR T2,RODLEY T2,33.0,1.118,2.773,0.0,47.89813303250973,2.910199951,Yorkshire
Skelton Grange,WAKEFIELD NORTH T2,ALVERTHORPE ROAD T2,33.0,2.654,4.488,0.0,28.578838324886473,4.2670703130000005,Yorkshire
Skelton Grange,WAKEFIELD NORTH T2,KENR-MILP-WAKN-TEE,33.0,1.179,1.151,0.441,28.578838324886473,1.931951538,Yorkshire
Skelton Grange,WHITE LEE T1,HECKMONDWIKE T1,33.0,1.633,1.421,0.435,27.14989640864215,1.334715698,Yorkshire
Skelton Grange,WIBSEY T1,STAYGATE T1,33.0,2.996,2.635,0.594,21.719917126913717,2.35239917,Yorkshire
Skelton Grange,YEW GREEN ROAD T1,FOLLY HALL T1,33.0,1.332999945,1.110999942,0.442000002,26.292531258895558,0.9361852417000001,Yorkshire
Skelton Grange,YORK ROAD T1,LEEDS EAST T3,33.0,0.848,0.964,0.107,21.719917126913717,0.5959370117,Yorkshire
Skelton Grange,YORK ROAD T2,LEEDS EAST T4,33.0,0.844,0.961,0.107,21.719917126913717,0.840678833,Yorkshire
Creyke Beck,BELL-HAYT-TEE,HAYTON T1,66.0,0.5839806199073792,1.581178903579712,0.0,51.89917039799384,1.8315408935546875,Yorkshire
Creyke Beck,BELTHORPE LANE T1,BELL-HAYT-TEE,66.0,3.440999984741211,8.196000099182129,0.125,62.873444314750245,9.5019443359375,Yorkshire
Creyke Beck,BEVE-ENDL-FIRA-TEE,DUNSWELL LANE LSI,33.0,1.1291749477386475,2.345785140991211,0.0,28.635996001536245,0.905,Yorkshire
Creyke Beck,BEVE-HULW-NEWP-TEE,HULL WEST T1,33.0,6.076000213623047,14.472999572753906,0.014000000432133675,28.578838324886473,3.907078369140625,Yorkshire
Creyke Beck,BEVERLEY LANE,SOBER HILL,33.0,1.880126953125,3.6645660400390625,0.0,28.635996001536245,1.710300048828125,Yorkshire
Creyke Beck,BEVERLEY T2,SOBER HILL,33.0,18.22875213623047,38.763671875,0.0,28.635996001536245,12.9966005859375,Yorkshire
Creyke Beck,BRETT STREET T1,DRIF-FRAI-BRET TEE,66.0,1.516,3.774,0.4914,67,5.594,Yorkshire
Creyke Beck,COUNTY ROAD NORTH T1,NATIONAL AVENUE T1,33.0,0.8349999785423279,0.7329999804496765,0.22100000083446503,27.14989640864215,0.9152885131835937,Yorkshire
Creyke Beck,CREB-DRIF-BRAN-TEE1,CREYKE BECK SGT4,132.0,0.5560910105705261,1.2399520874023438,0.27942898869514465,114.54398400614498,5.6597998046875,Yorkshire
Creyke Beck,CREB-DRIF-BRAN-TEE1,DRIFFIELD GTA,132.0,2.01151609420776,4.461184024810791,1.0157159566879272,114.54398400614498,19.916,Yorkshire
Creyke Beck,CREB-DRIF-BRAN-TEE2,CREYKE BECK SGT2,132.0,0.553378999233245,1.227295994758606,0.27942898869514465,114.54398400614498,5.479,Yorkshire
Creyke Beck,CREB-DRIF-BRAN-TEE2,DRIFFIELD GTB,132.0,2.01070809364318,4.459392070770264,1.0153080224990845,114.54398400614498,19.908,Yorkshire
Creyke Beck,CREYKE BECK SGT2,HULL WEST T2,132.0,1.0943710803985596,2.446228504180908,0.5486630797386169,130.54813346808143,11.27830078125,Yorkshire
Creyke Beck,DRIFFIELD GTB,BRETT STREET T2,66.0,5.803,15.375,0.0,60.01556048226159,19.028,Yorkshire
Creyke Beck,DRIFFIELD GTB,HUNMANBY T2,66.0,9.962400436401367,20.56209945678711,0.30799999833106995,47.440871619311544,21.735833984375,Yorkshire
Creyke Beck,DUNSWELL LANE LSI,FIRST AVENUE T2,33.0,4.405270099639893,7.202922344207764,0.0,27.14989640864215,4.114,Yorkshire
Creyke Beck,ENDIKE LANE T1,SOUTHWOOD ROAD T1,33.0,4.9629998207092285,10.236000061035156,0.0,31.436722157375122,2.399456298828125,Yorkshire
Creyke Beck,FRAISTHORPE WINDFARM,DRIF-FRAI-BRET TEE,66.0,0.958,1.632,1.391,67,5.35,Yorkshire
Creyke Beck,HOLDERNESS T1,SALTSHOUSE ROAD T1,33.0,1.753999948501587,1.6050000190734863,0.0,28.86462670813534,1.9171112060546875,Yorkshire
Creyke Beck,HOLME UPON SPALDING MOOR T1,SANCTON ROAD LSI,33.0,29.282363891601562,31.220989227294922,0.0,8.345020790866851,13.23,Yorkshire
Creyke Beck,HULL SOUTH T1,PLANGEO T1,33.0,0.8532545566558838,0.8743345141410828,0.0,28.86462670813534,1.1210999755859374,Yorkshire
Creyke Beck,HULL SOUTH T2,CLARENDON STREET T2,33.0,2.8163139820098877,2.655900716781616,0.0,27.14989640864215,3.706699951171875,Yorkshire
Creyke Beck,HULL SOUTH T2,ELGAR ROAD T2,33.0,3.2860000133514404,2.9000000953674316,0.0,28.86462670813534,2.896406005859375,Yorkshire
Creyke Beck,HULL SOUTH T2,WEST DOCKS T2,33.0,0.4880000054836273,0.48399999737739563,0.17900000512599945,28.86462670813534,0.6117329711914062,Yorkshire
Creyke Beck,MARTONGATE T2,BRETT STREET T2,66.0,0.6442469954490662,0.9100349545478821,0.6919155120849609,60.01556048226159,2.889,Yorkshire
Creyke Beck,NATIONAL AVENUE T2,PLANGEO T2,33.0,2.131999969482422,1.8380000591278076,0.5640000104904175,27.14989640864215,1.742188720703125,Yorkshire
Creyke Beck,NEWPORT T1,BROUGH CAVE ROAD LSI,33.0,7.225748062133789,17.079675674438477,0.0,28.578838324886473,4.998,Yorkshire
Creyke Beck,ROUTH WIND FARM TEE,NORWOOD T1,33.0,1.9443639516830444,3.9895989894866943,0.06347537040710449,15.775518755337332,1.3834320068359376,Yorkshire
Creyke Beck,ROUTH WIND FARM TEE,ROUTH WIND FARM,33.0,3.11529679782688,4.72919375449419,0.0,34.866182756361496,4.32680078125,Yorkshire
Creyke Beck,SCULCOATES B2,CORNWALL ST T2,132.0,0.109,0.292,6.746,114.5,1.86737,Yorkshire
Blyth 66kV,SEATON T2,WITHERNWICK WINDFARM,66.0,2.9563002586364746,7.046402454376221,0.04413068667054176,57.27199200307249,8.218099609375,Yorkshire
Creyke Beck,SPARK MILL LANE T2,BEVERLEY T2,33.0,2.5460000038146973,5.208000183105469,0.027000000700354576,25.435166109148962,1.82178857421875,Yorkshire
Creyke Beck,CORNWALL ST T2,CLEVELAND STREET GENERATION,132.0,0.013,0.027,1.139,103,0.226,Yorkshire
Creyke Beck,GREAT FIELD LANE GENERATION,HULL EAST GT1,33.0,0.076,0.174,0.0,29.49336115128284,0.180248,Yorkshire
Saltend North,HULL EAST GT1,HEDON ROAD T1,33.0,0.8299999833106995,0.5730000138282776,0.0,28.007261558388745,0.8447686157226563,Yorkshire
Saltend North,HULL EAST GT1,SALTEND T1,33.0,1.4859999418258667,1.2680000066757202,0.0,26.464004288844876,1.7074932861328125,Yorkshire
Saltend North,HULL EAST GT2,HEDON ROAD T2,33.0,0.8299999833106995,0.5730000138282776,0.0,48.58402515230701,1.223129150390625,Yorkshire
Saltend North,NORTHERN GATEWAY BIOMASS,KING GEORGE DOCK T1,33.0,0.659,0.977,0.095,30.579,0.96887,Yorkshire
Saltend North,OTTR-PATR-EASI-TEE,PATRINGTON ROAD T1,33.0,0.052480004727840424,0.07783999294042587,0.0,28.578838324886473,0.08,Yorkshire
Saltend North,PATRINGTON ROAD EAST LSI,EASINGTON T2,33.0,19.254770278930664,45.08301544189453,0.0,28.578838324886473,13.725,Yorkshire
Saltend North,SALTEND T1,YORKSHIRE WATER HULL ROAD T1,33.0,0.17273500561714172,0.21982701122760773,0.0,30.86514539087739,0.193,Yorkshire
Saltend North,YORKSHIRE WATER HULL ROAD T2,SALTEND 2,33.0,0.18347498774528503,0.23349501192569733,0.0,30.86514539087739,0.205,Yorkshire
Jordanthorpe,BASLOW ROAD T2,GREENHILL T2,33.0,3.063347816467285,4.654056549072266,0.0,29.49336115128284,4.26,Yorkshire
Jordanthorpe,GREENHILL T2,JORDANTHORPE SGT2,33.0,1.9279999732971191,1.5049999952316284,0.671999990940094,25.149377725900095,1.7942667236328125,Yorkshire
Jordanthorpe,JORDANTHORPE SGT1,WOODSEATS T1,33.0,2.7230000495910645,2.2139999866485596,0.9570000171661377,26.292531258895558,1.737717529296875,Yorkshire
Jordanthorpe,MILLHOUSES T2,WOODSEATS T2,33.0,1.0400193929672241,1.923398494720459,0.0,39.43879688834333,1.8214000244140625,Yorkshire
Neepsend,BLUE BOY STREET T1,CROOKESMOOR ROAD T1,33.0,0.786,1.471,0.0,25.435166,1.4029,Yorkshire
Neepsend,NEEPSEND SGT2,LOXLEY ROAD T1,33.0,8.250835418701172,15.713736534118652,0.0,28.578838324886473,7.184,Yorkshire
Neepsend,NEEPSEND SGT2,PENISTONE ROAD T2,33.0,1.0740000009536743,1.1319999694824219,0.23000000417232513,28.578838324886473,1.377277099609375,Yorkshire
Neepsend,NEEPSEND SGT2,STANNINGTON ROAD T2,33.0,1.9049999713897705,1.6699999570846558,0.5630000233650208,26.864108025393286,2.390160888671875,Yorkshire
Neepsend,NEEPSEND SGT3,STANNINGTON ROAD T1,33.0,2.344940423965454,2.0150270462036133,0.0,22.005705510162585,2.440300048828125,Yorkshire
Neepsend,RAWSON SPRING ROAD T2,CLAYWHEELS LANE T2,33.0,1.1810977458953857,0.8441213965415955,0.0,24.577800959402367,1.1243001708984375,Yorkshire
Sheffield City,VICTORIA STREET T1,CROOKESMOOR ROAD T2,33.0,1.069000005722046,0.8870000243186951,0.29899999499320984,25.149377725900095,0.9581646728515625,Yorkshire
Norton Lees,MARMION ROAD T1,SAXON ROAD T2,33.0,1.4445027112960815,2.668494462966919,0.0,29.49336115128284,2.52760009765625,Yorkshire
Norton Lees,MARMION ROAD T2,SNAITHING PARK ROAD T1,33.0,2.117000102996826,1.7039999961853027,0.5910000205039978,27.72147317513988,2.605529296875,Yorkshire
Norton Lees,NORTON LEES SGT1,GLEADLESS VALLEY T1,33.0,2.239000082015991,2.069000005722046,0.27799999713897705,21.719917126913717,1.8535338134765624,Yorkshire
Norton Lees,NORTON LEES SGT2,SAXON ROAD T2,33.0,1.2860000133514404,1.0470000505447388,0.3540000021457672,26.464004288844876,1.5392252197265626,Yorkshire
Pitsmoor 3/4,NEWHALL ROAD T2,PITSMOOR SGT4,33.0,0.40700000524520874,0.4480000138282776,0.19300000369548798,32.57987569037058,0.5353151245117187,Yorkshire
Pitsmoor 1/2,PITSMOOR SGT3,STANLEY STREET T1,33.0,1.2803475856781006,2.5231361389160156,0.0,29.49336115128284,2.552699951171875,Yorkshire
Pitsmoor 3/4,STANLEY STREET T2,PITSMOOR SGT4,33.0,1.3969292640686035,2.4829936027526855,0.0,29.150415091384204,2.4255,Yorkshire
Pitsmoor 3/4,STEVENSON ROAD T1,ATTERCLIFFE T1,33.0,1.115254282951355,1.4326283931732178,0.0,26.4068466121951,1.2615001220703126,Yorkshire
Pitsmoor 3/4,STEVENSON ROAD T2,ATTERCLIFFE T2,33.0,1.1162147521972656,1.43580961227417,0.0,26.4068466121951,1.2645001220703125,Yorkshire
Pitsmoor 3/4,STEVENSON ROAD T2,PITSMOOR SGT4,33.0,0.9819999933242798,0.8349999785423279,0.3109999895095825,35.15197113961036,1.1897176513671874,Yorkshire
Sheffield City,SHEFFIELD CITY SGT1,ARUNDEL STREET T1,33.0,0.35600000619888306,0.4390000104904175,0.24899999797344208,35.15197113961036,0.7055099487304688,Yorkshire
Sheffield City,SHEFFIELD CITY SGT1,SILVER STREET T1,33.0,1.0210000276565552,1.2059999704360962,0.515999972820282,24.577800959402367,1.1074962158203125,Yorkshire
Sheffield City,SHEFFIELD CITY SGT2,ARUNDEL STREET T2,33.0,0.34200000762939453,0.44200000166893005,0.23499999940395355,32.294087307121714,0.7105343017578125,Yorkshire
Sheffield City,SHEFFIELD CITY SGT2,ELLIN STREET T3,33.0,0.2199999988079071,0.23000000417232513,0.10300000011920929,32.57987569037058,0.315688720703125,Yorkshire
Sheffield City,SHEFFIELD CITY SGT2,PARK HILL T2,33.0,0.9039999842643738,0.9259999990463257,0.4690000116825104,26.464004288844876,1.46869775390625,Yorkshire
West Melton / Thorpe Marsh,TEMPLEBOROUGH SGT3,FULLERTON ROAD T2,33.0,2.5139999389648438,5.119999885559082,0.0,28.578838324886473,1.7237998046875,Yorkshire
Wincobank,SHEPCOTE TINSLEY T1,WAVERLEY BUSINESS PARK T1,33.0,1.8006528615951538,4.468807697296143,0.0,47.89813303250973,4.6892001953125,Yorkshire
Wincobank,WINCOBANK SGT1,SHEPCOTE TINSLEY T1,33.0,1.325222373008728,3.288898468017578,0.0,47.89813303250973,3.45110009765625,Yorkshire
Wincobank,WINCOBANK SGT1,TINSLEY PARK ROAD T1,33.0,2.0594255924224854,3.8086750507354736,0.0,39.43879688834333,3.606699951171875,Yorkshire
Wincobank,WINCOBANK SGT2,TEMPLEBOROUGH BIOMASS 1,33.0,2.116,4.462,0.50048,434,4.6,Yorkshire
Keadby,ATKINSONS WARREN LSI,BILLET LANE T1,33.0,0.8059549331665039,1.0397469997406006,0.0,28.635996001536245,0.893,Yorkshire
Keadby,BILLET LANE T2,FOXHILLS T2,33.0,0.4850899875164032,0.6173380017280579,0.0,30.86514539087739,0.542,Yorkshire
Keadby,BLYTON  T1,CORRINGHAM ROAD T1,33.0,7.974999904632568,16.917999267578125,0.0,27.72147317513988,4.40325537109375,Yorkshire
Keadby,BLYTON T1,EPWORTH T1,33.0,22.8799991607666,52.047000885009766,0.1720000058412552,28.578838324886473,12.8820126953125,Yorkshire
Keadby,BLYTON T1,HARPSWELL T1,33.0,15.28756046295166,29.017786026000977,0.0,23.14885904315804,9.841392578125,Yorkshire
Keadby,BLYTON T2,BLYTON-FOXBY LANE LSI-KNAITH UPTON ROAD LSI-TEE,33.0,10.654460906982422,23.319992065429688,0.0,28.635996001536245,7.9382001953125,Yorkshire
Keadby,BLYTON T2,HAXEY T2,33.0,17.131000518798828,39.465999603271484,0.16200000047683716,28.007261558388745,10.1097099609375,Yorkshire
Keadby,BRIDGES ROAD T1,SCUNTHORPE SOUTH T1,33.0,3.349764108657837,4.2651286125183105,0.0,29.49336115128284,3.74539990234375,Yorkshire
Keadby,BROU-KEAD-SANT-TEE,SANTON T2,132.0,0.07999999821186066,0.1770000010728836,0.03999999910593033,130.54813346808143,1.1883397216796876,Yorkshire
Keadby,BROU-KEAD-SCAB-TEE2,BROUGHTON T2,132.0,0.07999999821186066,0.32100000977516174,0.10599999874830246,261.09626693616286,1.745609375,Yorkshire
Keadby,CALCETHORPE LSI,BELMONT COVERT T1,33.0,8.556121826171875,17.738895416259766,0.0,28.578838324886473,5.942,Yorkshire
Grimsby West,CONVAMORE ROAD T2,CONYARD ROAD T2,33.0,4.669000148773193,4.320000171661377,0.8690000176429749,21.719917126913717,4.72987060546875,Yorkshire
Grimsby West,EASTFIELD ROAD T2,HUMBER ROAD T2,33.0,3.7283518314361572,3.4470670223236084,0.0,26.464004288844876,4.041,Yorkshire
Keadby,ERMINE STREET APPLEBY NORTH,SOUTH FERRIBY T1,33.0,7.181544303894043,15.001877784729004,0.0,15.775518755337332,5.57160009765625,Yorkshire
Keadby,FIRTH BROWN T1,SANTON T1,33.0,1.9290000200271606,1.6979999542236328,0.23800000548362732,30.293568624379663,1.708,Yorkshire
Keadby,FIRTH BROWN T2,SANTON T2,33.0,1.5410000085830688,1.7170000076293945,0.14100000262260437,26.464004288844876,1.716,Yorkshire
Grimsby West,GRIMSBY WEST SGT1,YARBOROUGH ROAD T1,132.0,0.2590000033378601,0.5350000262260437,1.8799999952316284,130.54813346808143,2.85114599609375,Yorkshire
Grimsby West,GRIMSBY WEST SGT2,IMMINGHAM T2,132.0,0.27982500195503235,1.4673750400543213,0.36172500252723694,203.93859028638985,6.825,Yorkshire
Grimsby West,GRIW-HUMB-WOLN-TEE2,HUMBERSTON T2,132.0,0.3370000123977661,1.0570000410079956,0.4620000123977661,261.09626693616286,6.6062412109375,Yorkshire
Keadby,HARPSWELL T1,NORMANBY T1,33.0,17.31930923461914,38.58108901977539,0.0,28.635996001536245,10.341,Yorkshire
Keadby,HIBALDSTOW-SANTON-MORTAL ASH RAVENSTHORPE LSI-TEE,HIBALDSTOW T1,33.0,12.69264126,27.71824074,0.0,23.148859043158044,9.3735,Yorkshire
Grimsby West,HUMBERSTON T1,BISHOPTHORPE WINDFARM,33.0,5.169,6.552,1.092,29,7.28,Yorkshire
Grimsby West,HUMBERSTON T1,WESLEY CRESCENT T1,33.0,2.5987720489501953,5.499314308166504,0.0,27.14989640864215,2.034,Yorkshire
Grimsby West,HUMBERSTON T2,CONVAMORE ROAD T2,33.0,2.8940000534057617,5.182000160217285,0.6309999823570251,24.577800959402367,2.83690869140625,Yorkshire
Grimsby West,HUMBERSTON T2,WESLEY CRESCENT T2,33.0,3.9362785816192627,7.566791534423828,0.02070149965584278,27.26421176194169,3.298,Yorkshire
Grimsby West,IMMINGHAM T1,EASTFIELD ROAD T1,33.0,5.855000019073486,4.605000019073486,1.8329999446868896,28.578838324886473,6.08462548828125,Yorkshire
Grimsby West,IMMINGHAM T1,QUEENS ROAD T1,33.0,0.7052927613258362,1.7503751516342163,0.0,47.89813303250973,1.836699951171875,Yorkshire
Grimsby West,IMMINGHAM T2,QUEENS ROAD T2,33.0,0.7184255719184875,1.7829676866531372,0.0,47.89813303250973,1.87089990234375,Yorkshire
Grimsby West,IMMINGHAM-GOXHILL ROAD LSI-WEST MIDDLEMERE ROAD LSI-TEE,GOXHILL ROAD LSI,33.0,0.0,0.0,0.0,31.436722157375122,0.1358170166015625,Yorkshire
Keadby,KEADBY SGT2,BROU-KEAD-SCAB-TEE2,132.0,0.8061529994010925,3.0114400386810303,1.0868381261825562,203.93859028638985,16.947,Yorkshire
Keadby,KEADBY SGT2,SCUNTHORPE NORTH T2,132.0,0.30000001192092896,1.434000015258789,0.5929999947547913,219.4854783351281,6.85483642578125,Yorkshire
Keadby,KEADBY SGT3,BROU-KEAD-SANT-TEE,132.0,1.2510000467300415,2.8329999446868896,1.1009999513626099,130.54813346808143,13.3020693359375,Yorkshire
Keadby,KEDDINGTON ROAD T2,GAYTON LE MARSH WINDFARM,33.0,10.45,13.247,2.2078,29.15,14.719,Yorkshire
Keadby,KELSTERN GRANGE LSI,KELSTERN LSI-KELSTERN GRANE LSI-CALCETHORPE LSI-TEE,33.0,0.021825000643730164,0.04535999894142151,0.0,28.635996001536245,0.015,Yorkshire
Keadby,KIRMOND LSI,WOLD NEWTON-STAINTON LSI-KIRMOND LSI-TEE,33.0,0.766,1.593,0.0,28.635996,0.526755,Yorkshire
Keadby,LACEBY SOLAR,SCARTHO,33.0,4.619,9.758,0.08275,29,3.69,Yorkshire
Keadby,LOUTH T1/T2,SOUTH RESTON T1,33.0,17.733713150024414,40.97373962402344,0.0,22.577282276660313,12.735,Yorkshire
Grimsby West,MOSS ROAD T1,CONVAMORE ROAD T1,33.0,1.1100000143051147,0.9990000128746033,0.37400001287460327,28.86462670813534,1.24064697265625,Yorkshire
Grimsby West,MOSS ROAD T1,GRIMSBY DOCKS T1,33.0,1.6692554950714111,1.6465091705322266,0.0,20.576763593918262,1.751199951171875,Yorkshire
Grimsby West,MOSS ROAD T1,MARSDEN ROAD T1,33.0,2.552000045776367,2.0369999408721924,0.8450000286102295,31.436722157375122,2.651105712890625,Yorkshire
Keadby,NTHO-KEDDRD-WOLN-TEE,KEDDINGTON ROAD T1,33.0,11.809052467346191,12.751739501953125,0.0,30.979460744176937,12.739,Yorkshire
Grimsby West,QUEENS ROAD T1,GREAT COATES T2,33.0,9.406299591064453,17.596969604492188,0.0,25.94958519899692,6.95139990234375,Yorkshire
Keadby,RISBY ROAD APPLEBY TEE,ROXBY T1,33.0,4.663790702819824,5.036088943481445,0.0,30.979460744176937,5.0310576171875,Yorkshire
Keadby,SANTON T1,PASTURE ROAD SOUTH T1,33.0,26.70401382446289,55.824424743652344,0.0,25.435166109148962,18.434,Yorkshire
Keadby,SANTON T2,PASTURE ROAD SOUTH T2,33.0,26.218000411987305,55.172000885009766,0.16599999368190765,28.578838324886473,18.24517578125,Yorkshire
Keadby,SCAWBY BROOK,BROU-KEAD-SCAB-TEE2,132.0,0.3490000069141388,1.8630000352859497,3.4790003299713135,257.66680633717647,9.1789794921875,Yorkshire
Keadby,SCUN-ATKINSONS WARREN LSI-PARK INGS LSI-TEE,ATKINSONS WARREN LSI,33.0,0.029100000858306885,0.06047999858856201,0.0,28.635996001536245,0.02,Yorkshire
Keadby,SCUNTHORPE NORTH T1,BRITISH OXYGEN GASES T1,33.0,0.8346624970436096,1.1324074268341064,0.0,24.577800959402367,1.278699951171875,Yorkshire
Keadby,SCUNTHORPE NORTH T1,FOXHILLS T1,33.0,0.1679689884185791,0.321196973323822,0.0,26.578319642144418,1.744,Yorkshire
Keadby,SCUNTHORPE NORTH T2,BRITISH OXYGEN GASES T4,33.0,0.6900815367698669,0.8952763080596924,0.0,29.49336115128284,1.244300048828125,Yorkshire
Keadby,SCUNTHORPE NORTH T2,BRITISH OXYGEN GASES T5,33.0,0.5063794255256653,0.6589061617851257,0.04200795292854309,34.008817606614905,0.9025,Yorkshire
Keadby,SCUNTHORPE NORTH T3,BRITISH OXYGEN GASES T2,33.0,1.1000165939331055,1.1725884675979614,0.0024496803525835276,21.09118268376622,1.27839990234375,Yorkshire
Keadby,SCUNTHORPE NORTH T3,SANTON T1,33.0,8.85274887084961,5.539380073547363,0.0,14.289419162443236,5.3935,Yorkshire
Keadby,SCUNTHORPE NORTH T3,SCUN-ATKINSONS WARREN LSI-PARK INGS LSI-TEE,33.0,2.6590399742126465,5.9608073234558105,0.0,28.635996001536245,2.241,Yorkshire
Keadby,SCUNTHORPE NORTH T3,STATION ROAD T2,33.0,2.37058424949646,1.6276530027389526,0.0,19.433610060922803,2.119,Yorkshire
Keadby,SCUNTHORPE NORTH T3,BRITISH OXYGEN GASES T3,33.0,0.6822376847267151,0.8820967674255371,0.0,29.49336115128284,1.229,Yorkshire
Keadby,SCUNTHORPE SOUTH T1,RAVENTHORPE SOLAR,33.0,1.203,3.461,0.511469,49,3.842,Yorkshire
Keadby,SCUNTHORPE SOUTH T2,BOTTESFORD T2,33.0,1.1555328369140625,2.867767572402954,0.0,47.89813303250973,3.009199951171875,Yorkshire
Keadby,STAINTON LSI,WALESBY T1,33.0,13.022000312805176,27.065000534057617,0.03400000184774399,31.436722157375122,9.623125,Yorkshire
Keadby,WOLD NEWTON T1,CAISTOR T1,33.0,16.68587303161621,37.66602325439453,0.0,28.578838324886473,11.6368994140625,Yorkshire
Keadby,WOLD NEWTON T1,KELSTERN GRANGE LSI,33.0,18.420156478881836,40.737060546875,0.0,28.635996001536245,12.7107001953125,Yorkshire
Grimsby West,YARBOROUGH ROAD T1,BTP T1,33.0,2.208024024963379,3.3746800422668457,0.0,21.719917126913717,3.09189990234375,Yorkshire
Grimsby West,YARBOROUGH ROAD T1,TIOXIDE T1,33.0,2.996999979019165,3.7160000801086426,0.27900001406669617,30.293568624379663,2.939554931640625,Yorkshire
Grimsby West,YARBOROUGH ROAD T2,TIOXIDE T2,33.0,2.996999979019165,3.7160000801086426,0.27900001406669617,30.293568624379663,2.94714111328125,Yorkshire
Grimsby West,YARBOROUGH ROAD T3,YARBOROUGH ROAD T1,33.0,0.0,0.0,0.0,30,0.035,Yorkshire
Grimsby West,YARBOROUGH ROAD T4,YARBOROUGH ROAD T2,33.0,0.0,0.0,0.0,30,0.036,Yorkshire
Thurcroft,DINNINGTON T2,COSTHORPE T2,66.0,2.4700000286102295,5.882999897003174,0.0,62.873444314750245,6.34022119140625,Yorkshire
Thurcroft,HACKENTHORPE T1,THURCROFT SGT2,66.0,4.971055507659912,10.458603858947754,0.505247950553894,46.29771808631608,13.43169921875,Yorkshire
Thurcroft,MEXBOROUGH T2,THURCROFT SGT1,66.0,3.7307682037353516,8.748050689697266,0.19631515443325043,57.27199200307249,10.5970986328125,Yorkshire
Thurcroft,NEW ORCHARD LANE T1,THURCROFT SGT1,66.0,0.33779197931289673,0.8045759797096252,0.0,57.27199200307249,0.928,Yorkshire
Thurcroft,THURCROFT SGT1,TICKHILL RD T1,66.0,2.790787935256958,6.647288799285889,0.0,57.27199200307249,7.667,Yorkshire
Thurcroft,TICKHILL RD T1,HARWORTH T1,66.0,2.6754744052886963,5.282696723937988,0.4484151005744934,46.29771808631608,7.21620068359375,Yorkshire
Thurcroft,TICKHILL RD T2,DINNINGTON T2,66.0,2.4079999923706055,5.452000141143799,0.0,52.127801104592926,7.4088388671875,Yorkshire
Thurcroft,TICKHILL RD T2,HARWORTH T2,66.0,2.823355197906494,5.530546188354492,0.33509182929992676,46.29771808631608,7.62380029296875,Yorkshire
Skelton Grange,ALVERTHORPE T1,YORK STREET T1,33.0,1.6699999570846558,1.4490000009536743,0.44200000166893005,27.14989640864215,1.7586280517578126,Yorkshire
West Melton / Thorpe Marsh,ASKERN T1,THORPE MARSH SGT6,66.0,3.205413818359375,7.531677722930908,1.9637888669967651,62.873444314750245,10.22919921875,Yorkshire
West Melton / Thorpe Marsh,ASKERN T2,HAMP-ASK-BRODS-TEE,66.0,2.7733168601989746,6.479396820068359,0.13991591334342957,53.156639284288836,7.8452998046875,Yorkshire
West Melton / Thorpe Marsh,BARNBURGH T1,MEXBOROUGH T3,66.0,2.1730000972747803,4.822999954223633,0.0,53.156639284288836,4.36543310546875,Yorkshire
West Melton Section 3,BARUGH GT1,BARUGH T1,66.0,0.0,0.0,0.0,30,0.0289794807434082,Yorkshire
West Melton Section 3,BARUGH GT2,HUNSHELF T2,132.0,1.2095783948898315,2.6762146949768066,5.130030632019043,114.54398400614498,12.581,Yorkshire
West Melton Section 3,BARUGH GT2,WAKEFIELD B RESERVE2,132.0,1.2549999952316284,2.752000093460083,0.6340000033378601,105.17012503558223,12.7390673828125,Yorkshire
West Melton / Thorpe Marsh,BLACKBURN MEADOWS B T4,BOC BRINSWORTH T1,33.0,1.7860000133514404,1.6419999599456787,0.6290000081062317,26.464004288844876,1.3565860595703125,Yorkshire
West Melton / Thorpe Marsh,BLACKBURN MEADOWS B T5,BOC BRINSWORTH T2,33.0,1.8040000200271606,1.6660000085830688,0.6480000019073486,28.86462670813534,1.3143515625,Yorkshire
West Melton / Thorpe Marsh,BLAM-PARS-RAWR-TEE,PARS-BLAM-WMEL-TEE,132.0,0.3811739981174469,0.8491499423980713,0.18492598831653595,114.54398400614498,3.774,Yorkshire
West Melton / Thorpe Marsh,BLAM-PARS-RAWR-TEE,RAWMARSH ROAD GT1/GT3,132.0,0.27900001406669617,0.6240000128746033,0.06549999862909317,130.54813346808143,1.6,Yorkshire
West Melton / Thorpe Marsh,BRODSWORTH T2,HICKLETON T1,66.0,2.7440617084503174,6.25065803527832,0.1014070212841034,46.29771808631608,7.44606689453125,Yorkshire
West Melton / Thorpe Marsh,BSC SHEPCOTE LANE,BLACKBURN MEADOWS B T5,33.0,1.187999963760376,1.0959999561309814,0.4059999883174896,26.464004288844876,1.510933837890625,Yorkshire
West Melton Section 3,BURR-FIDL-HUNN-TEE,FISH DAM LANE T2,33.0,1.4373970031738281,1.878866195678711,0.0,27.435684791891013,2.41489990234375,Yorkshire
West Melton Section 3,BURTON ROAD T1,BURR-HUNN-STFT-TEE,33.0,4.0041351318359375,8.16028881072998,0.0,26.578319642144418,2.92689990234375,Yorkshire
West Melton / Thorpe Marsh,DARNALL T1,ATTERCLIFFE T1,33.0,1.0277999639511108,1.9007999897003174,0.0,39.43879688834333,1.8,Yorkshire
West Melton / Thorpe Marsh,DARNALL T2,ATTERCLIFFE T2,33.0,1.0277999639511108,1.9007999897003174,0.0,39.43879688834333,1.8,Yorkshire
West Melton / Thorpe Marsh,DONCASTER CENTRAL T1,BENTLEY T1,33.0,5.452000141143799,10.87399959564209,0.1809999942779541,27.14989640864215,4.14812646484375,Yorkshire
West Melton / Thorpe Marsh,DONCASTER CENTRAL T1,GREYFRIARS ROAD T1,33.0,0.04264000058174133,0.06324499845504761,0.0,28.578838324886473,0.065,Yorkshire
West Melton / Thorpe Marsh,DONCASTER CENTRAL T2,JARRATT STREET T2,33.0,0.7108249664306641,1.4702987670898438,0.0,29.49336115128284,1.425,Yorkshire
West Melton Section 3,DURKAR LOW LANE T2,DENBY DALE ROAD T2,33.0,1.8480000495910645,1.5989999771118164,0.48899999260902405,27.14989640864215,2.2487919921875,Yorkshire
West Melton Section 3,ELMHIRST LANE T2,HUNSHELF T2,66.0,3.154494047164917,7.1220197677612305,0.06435489654541016,46.29771808631608,7.9332998046875,Yorkshire
West Melton Section 3,FOX FORD LANE,HUNSHELF T1,66.0,0.7814826369285583,1.7107985019683838,0.0,56.01452311677749,2.437,Yorkshire
West Melton Section 3,FOX FORD LANE,WHEATACRE ROAD T2,66.0,0.4230000078678131,0.25099998712539673,0.013000000268220901,41.153527187836524,0.562490478515625,Yorkshire
West Melton / Thorpe Marsh,GREYFRIARS ROAD T4,DONCASTER CENTRAL T2,33.0,0.052531998604536057,0.09715200215578079,0.0,39.43879688834333,0.092,Yorkshire
West Melton / Thorpe Marsh,HAMP-ASK-BRODS-TEE,BRODSWORTH T2,66.0,0.42391499876976013,1.0081830024719238,0.0,53.156639284288836,1.2555,Yorkshire
West Melton / Thorpe Marsh,HAMP-ASK-BRODS-TEE,HAMPOLE WINDFARM,66.0,0.00526819983497262,0.010907399468123913,0.03122335858643055,75.4481331777003,0.03709999847412109,Yorkshire
West Melton / Thorpe Marsh,HICKLETON T2,BARNBURGH T2,66.0,1.0051867961883545,2.215965747833252,0.10766240954399109,51.89917039799384,2.816760986328125,Yorkshire
Bradford West,HOPE T2,HUNSHELF T2,66.0,10.888605117797852,25.92680549621582,0.0,57.27199200307249,29.950001953125,Yorkshire
West Melton Section 3,HOUGHTON MAIN T1,WEST MELTON SP T3,66.0,2.200000047683716,4.900000095367432,0.0,62.873444314750245,6.32177001953125,Yorkshire
West Melton Section 3,HUNN-WAKB-WMEL-TEE1,WEST MELTON RESERVE3,132.0,0.6419559717178345,1.4237439632415771,0.3241560161113739,114.54398400614498,6.356,Yorkshire
West Melton Section 3,HUNN-WAKB-WMEL-TEE2,HUNNINGLEY T2,132.0,0.4129999876022339,0.9169999957084656,0.20900000631809235,130.54813346808143,4.16519873046875,Yorkshire
West Melton / Thorpe Marsh,JARRATT STREET T1,BELMONT AVENUE T1,33.0,1.2020000219345093,0.9539999961853027,0.367000013589859,28.578838324886473,1.393,Yorkshire
Sheffield City,MANSFIELD ROAD T2,ATTERCLIFFE T2,33.0,6.932000160217285,5.289000034332275,1.184000015258789,21.719917126913717,4.19717578125,Yorkshire
West Melton / Thorpe Marsh,MARKHAM GATES T2,THORPE MARSH SGT5,66.0,2.367738962173462,5.59840202331543,0.7847920060157776,57.27199200307249,7.0735,Yorkshire
West Melton / Thorpe Marsh,PARK STREET T1,BLAM-PARS-RAWR-TEE,132.0,0.07699999958276749,0.17000000178813934,0.17100000381469727,116.60166036553682,1.0667772216796876,Yorkshire
West Melton / Thorpe Marsh,PARK STREET T2,ATTE-PARS-WMEL-TEE,132.0,0.0820000022649765,0.18400000035762787,0.16099999845027924,130.54813346808143,1.7414537353515624,Yorkshire
West Melton Section 3,SES HUNSHELF BANK,HUNSHELF T1,66.0,0.6017990708351135,1.2512201070785522,0.1602804958820343,53.156639284288836,1.796,Yorkshire
West Melton / Thorpe Marsh,SHIRLAND LANE T1,ATTERCLIFFE T1,33.0,0.24699999392032623,0.2370000034570694,0.06700000166893005,22.005705510162585,0.22269990539550782,Yorkshire
West Melton / Thorpe Marsh,STAINFORTH T2,STNF-THOM-THON-TEE2,66.0,0.17988155782222748,0.4123119115829468,0.30718401074409485,57.27199200307249,0.7167899780273438,Yorkshire
West Melton / Thorpe Marsh,STNF-THOM-THON-TEE2,THORPE MARSH SGT6,66.0,1.9288475513458252,4.480612277984619,0.24348999559879303,57.27199200307249,5.775,Yorkshire
West Melton Section 3,STOCKSBRIDGE GSP FUME 2,HUNSHELF T4,66.0,0.31826096773147583,0.7487609386444092,0.010298500768840313,57.27199200307249,0.891,Yorkshire
West Melton / Thorpe Marsh,THORNE T2,STNF-THOM-THON-TEE2,66.0,3.11110782623291,7.41024923324585,0.0,57.27199200307249,8.547,Yorkshire
West Melton / Thorpe Marsh,TINSLEY WIRE INDUSTRIES T1,BLACKBURN MEADOWS B T4,33.0,1.590000033378601,1.3849999904632568,0.5170000195503235,26.464004288844876,1.2417142333984375,Yorkshire
West Melton / Thorpe Marsh,TINSLEY WIRE INDUSTRIES T2,BSC SHEPCOTE LANE,33.0,0.45399999618530273,0.3779999911785126,0.1249999925494194,25.149377725900095,0.5513402099609375,Yorkshire
West Melton / Thorpe Marsh,TRUMFLEET-THORPE MARSH-TEE,THORPE MARSH SGT5,66.0,0.3018779158592224,0.6098507642745972,0.23392198979854584,57.27199200307249,1.2865999755859374,Yorkshire
West Melton / Thorpe Marsh,TRUMFLEET-THORPE MARSH-TEE,TRUMFLEET,66.0,0.010860100388526917,0.015340499579906464,0.011663650162518024,60.01556048226159,0.048700000762939455,Yorkshire
Elland,WAKEFIELD MONCKTON ROAD T2,COGEN GENERATION,33.0,0.022,0.028,0.0,30.86514539087739,0.024300000000000002,Yorkshire
West Melton / Thorpe Marsh,WEST END LANE T1,BALBY T1/T2,66.0,2.0280001163482666,4.394000053405762,0.0,52.127801104592926,4.021713134765625,Yorkshire
West Melton Section 3,WEST MELTON MAIN2,DONCASTER B T1,132.0,1.6749999523162842,3.6559998989105225,1.4259999990463257,130.54813346808143,16.504091796875,Yorkshire
West Melton Section 3,WEST MELTON MAIN2,MALLARD WAY T1,132.0,0.5,1.688,20.2648,186.334,23.1798,Yorkshire
West Melton Section 3,WEST MELTON MAIN3,HUNSHELF T1,132.0,1.9775195121765137,4.3857855796813965,0.9985494017601013,114.54398400614498,19.579400390625,Yorkshire
West Melton Section 3,WEST MELTON MAIN3,HUNSHELF T4,132.0,1.9775800704956055,4.38592004776001,0.9985799789428711,114.54398400614498,19.58,Yorkshire
West Melton Section 3,WEST MELTON RESERVE2,DONCASTER B T2,132.0,1.6749999523162842,3.6559998989105225,1.3250000476837158,130.54813346808143,16.49908203125,Yorkshire
West Melton Section 3,WEST MELTON T2,ALDHAM T2,66.0,3.299999952316284,6.699999809265137,0.0,52.127801104592926,6.64098876953125,Yorkshire
West Melton / Thorpe Marsh,WHEATLEY PARK T2,THORPE MARSH SGT6,66.0,1.7346489429473877,4.02938985824585,1.9470415115356445,57.27199200307249,6.1765,Yorkshire
