GSP,S/S or Busbar Name Node 1,S/S or Busbar Name Node 2,Operating Voltage (kV),Positive Sequence Impedance R % on (100 MVA Base),Positive Sequence Impedance X (% on 100 MVA Base),Susceptance B (% on 100 MVA Base),Rating Information (MVA),Circuit Length (km),Licence Area
West Melton Section 3,WORSBOROUGH PARK T1,ALDHAM T1,66.0,1.7481950521469116,3.51857590675354,0.1760144829750061,52.127801104592926,4.624,Yorkshire
West Melton Section 3,YORK STREET T2,WOODCOCK STREET T2,33.0,1.7311780452728271,2.4173851013183594,0.0,22.577282276660313,2.963,Yorkshire
Blyth 132kV,Alcan GT2 bus 1 132kV,Blyth-Alcan-Linton tee2,132.0,0.015,0.06,0.015,149,0.376,Northeast
Blyth 66kV,Ashington-Bedlington tee 2,Ashington T2 66kV,66.0,0.91,2.25,0.0,38.2956,2.64,Northeast
Blyth 66kV,Bedlington Green 66kV,Ashington-Bedlington tee 2,66.0,2.2800000000000002,4.46,0.0,39.4388,5.649,Northeast
Blyth 66kV,Blyth Main 1 66kV,Wansbeck T1 66kV,66.0,1.5,1.0,0.0,33.723,3.146,Northeast
Blyth 66kV,Blyth Main 2 66kV,Blyth Main 3 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 66kV,Blyth Main 2 66kV,Blyth-Seghill-Benton tee 2,66.0,3.6799999999999997,9.449,0.0,57,10.927,Northeast
Blyth 66kV,Blyth Main 2 66kV,Maddison Street T2 66kV,66.0,1.15,2.32,0.0,55,5.534,Northeast
Blyth 66kV,Blyth Main 3 66kV,Cramlington T4 66kV,66.0,2.7234000000000003,5.9596,0.0,42.8683,11.81,Northeast
Blyth 66kV,Blyth Offshore Windfarm 66kV,Blyth Main 2 66kV,66.0,0.09845,0.16774999999999998,0.5720000000000001,105,1.1,Northeast
Blyth 66kV,Blyth Reserve 1 66kV,Blyth Main 1 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 66kV,Blyth Reserve 3 66kV,Blyth Main 3 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 66kV,Blyth Reserve 3 66kV,Blyth Reserve 2 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 66kV,Blyth SGT1 66kV,Blyth Main 1 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 132kV,Blyth SGT3 132kV,Blyth-Alcan-Linton tee1,132.0,0.34299999999999997,1.2,0.0,252,7.162,Northeast
Blyth 66kV,Blyth SGT4 66kV,Blyth Reserve 1 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 132kV,Blyth-Alcan-Linton tee2,Blyth-Linton-Ulgham tee2,132.0,0.739,1.6920000000000002,0.0,114,6.962,Northeast
Blyth 132kV,Blyth-Linton-Ulgham tee1,Linton GT1 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 132kV,Blyth-Linton-Ulgham tee1,Ulgham Crossing GT1 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 66kV,Blyth-Seghill-Benton tee 1,Benton Square 66kV,66.0,1.976,5.002,0.0,57,6.313,Northeast
Blyth 66kV,Cramlington T1 66kV,Cramlington T2 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 66kV,Cramlington T3 66kV,Cramlington T2 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 66kV,Fawdon 20kV,Seaton Burn 20kV,22.0,44.2,42.77,0.0,Blank,Blank,Northeast
Blyth 132kV,Linton 66kV,Lynemouth T1 66kV,66.0,2.0,4.7,0.0,44.583,5.7,Northeast
Blyth 132kV,Linton GT1 66kV,Linton 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 132kV,Linton GT2 66kV,Linton 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 66kV,West Hartford T1 66kV,West Hartford tee,66.0,0.96,2.4989999999999997,0.0,57,2.55,Northeast
Hartmoor,Hartlepool Steel Red 66kV,Brenda Trading 66kV,66.0,0.32,0.471,0.0,61.7,1.818,Northeast
Hartmoor,Hartmoor Red 66kV,Hartmoor Green 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Hartmoor,Hartmoor SGT1,Hartmoor Yellow 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Hartmoor,Hartmoor SGT2,Hartmoor Green 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Hartmoor,Hartmoor Yellow 66kV,Amberton Road T2 66kV,66.0,1.28,1.31,0.0,49.7272,6.131,Northeast
Hartmoor,Hartmoor Yellow 66kV,Shotton Red 66kV,66.0,4.93,9.364,3.106,35.6664,13.24,Northeast
Hartmoor,Wynyard T2 66kV,Hartmoor Yellow 66kV,66.0,3.32,7.090000000000001,0.0,57,8.228,Northeast
Hartmoor,Wynyard T2 66kV,Wynyard Data T1 66kV,66.0,0.203,0.327,0.005,67,1.131,Northeast
Hawthorn Pit Grid,Hawthorn Pit 66kV,Hawthorn-Stoney-Tunstall tee,66.0,1.54,3.4299999999999997,0.0,50.6417,4.039,Northeast
Hawthorn Pit Grid,Hawthorn-Herrington-Tunstall tee,Tunstall T2 66kV,66.0,2.218,3.527,0.0,35.6664,4.044,Northeast
Hawthorn Pit Grid,Hawthorn-Stoney-Shotton tee,Shotton 66kV,66.0,4.24,6.01,0.0,34.1803,7.315,Northeast
Hawthorn Pit Grid,Hawthorn-Stoney-Shotton tee,Stoney Cut T2 66kV,66.0,0.06,0.09,0.0,61.7303,0.145,Northeast
Hawthorn Pit Grid,Houghton Green 66kV,Houghton Red 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Hawthorn Pit Grid,Shotton 66kV,Peterlee Industrial T2 66kV,66.0,0.218,0.258,0.0,54.2998,1.222,Northeast
Knaresborough,Harrogate 132kV,Harrogate GT3B 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Harrogate 132kV,Harrogate GT4B,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Harrogate 132kV,Wormald Green 132kV,132.0,0.968,1.2218,2.994,114,9.701,Northeast
Knaresborough,Harrogate 33kV,Harrogate West T2 33kV,33.0,0.666,1.7694,0.22139999999999999,40,2.473,Northeast
Knaresborough,Harrogate 33kV,Knabs Ridge 33kV,33.0,7.20285,8.17872,0.71254,30,7.745,Northeast
Knaresborough,Harrogate 33kV,Oatlands T1 33kV,33.0,4.6240000000000006,3.451,0.0,21.4341,4.428,Northeast
Knaresborough,Harrogate 33kV,Oatlands T2 33kV,33.0,4.627,3.456,0.0,21.4341,4.432,Northeast
Knaresborough,Husthwaite 33kV,Sowerby T1 33kV,33.0,28.139999999999997,36.13,0.0,18.862,11.089,Northeast
Knaresborough,Husthwaite Green 132kV,Husthwaite GT1 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Husthwaite Green 132kV,Husthwaite Red 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Osbaldwick-Husthwaite-Sheriff tee,Sheriff Hutton GT1 132kV,132.0,0.844,1.93,0.5,114,8.355,Northeast
Knaresborough,Wormald Green 132kV,Wormald Green GT2 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Wormald Green 132kV,Wormald Green GT3 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Wormald Green 132kV,Wormald Green GT4 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Wormald Green 33kV,Coneythorpe T1 33kV,33.0,17.515,35.929,0.1936,25.949,10.973,Northeast
Knaresborough,Wormald Green 33kV,Ripon T2 33kV,33.0,12.68,23.055,0.0,25.3209,7.242,Northeast
Knaresborough,Wormald Green 33kV,Wormald-Darley-Nessfield tee,33.0,21.392,39.227000000000004,0.0,23,13.211,Northeast
Knaresborough,Wormald Green GT2 11kV,Wormald Green 11kV,11.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Wormald Green GT4 33kV,Wormald Green 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Wormald-Darley-Nessfield tee,Nessfield Red 33kV,33.0,3.436,6.3,0.0,23,3.93,Northeast
Lackenby,Bran Sands 66kV,Grangetown 66kV,66.0,2.067,1.5150000000000001,0.0,34,3.853,Northeast
Lackenby,Grangetown 66kV,Lackenby 66kV,66.0,0.398,0.679,0.579,61,2.226,Northeast
Lackenby,Grangetown 66kV,Lackenby Oxygen 66kV,66.0,0.293,0.40499999999999997,2.52,62.3019,2.17,Northeast
Lackenby,Grangetown 66kV,Spencerbeck 66kV,66.0,0.9299999999999999,0.8200000000000001,1.68,44.583,3.626,Northeast
Lackenby,Lackenby 66kV,Lackenby-Cleveland-Carlin How tee 2,66.0,6.52,13.84,0.57,50,15.999,Northeast
Lackenby,Lackenby 66kV,Prissick T1 66kV,66.0,1.81,3.95,4.29,57.272,8.588,Northeast
Lackenby,Lackenby-Cleveland-Carlin How tee 1,Cleveland Potash T1 66kV,66.0,2.019,4.157,0.0,40.58,5.781,Northeast
Lackenby,Lackenby-Guisborough T1-Redcar T1 tee,Guisborough T1 66kV,66.0,0.02,0.05,0.0,57.272,0.059,Northeast
Lackenby,Lackenby-Guisborough T2 T3-Redcar T2 tee,Guisborough T2 T3 66kV,66.0,0.02,0.05,0.0,57.272,0.056,Northeast
Norton,Bowesfield 33kV,Acklam T2 33kV,33.0,2.934,5.313,2.16056,39.4387,5.929,Northeast
Norton,Bowesfield 33kV,Bowesfield-Seamer-Stokesley tee,33.0,13.614,27.250000000000004,0.0,19,13.987,Northeast
Norton,Bowesfield T4 33kV,Bowesfield 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,Bowesfield-Seamer-Stokesley tee,Seamer Windfarm 33kV,33.0,1.093,1.331,0.0,35,1.977,Northeast
Norton,Darlington Central 33kV,Darlington Central T2 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,Darlington Central 33kV,Rise Carr T1 33kV,33.0,0.629,1.212,0.0,37,3.682,Northeast
Norton,Darlington Central GT1 132kV,Norton-Darlington Central-Darlington tee 1,132.0,0.0499,0.1106,0.0252,111.8,0.391,Northeast
Norton,Darlington Central GT2 33kV,Darlington Central 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,Darlington East T2 33kV,Cowton T1 33kV,33.0,14.029,29.828,0.0,25.1494,10.288799999999998,Northeast
Norton,Darlington North 33kV,Aycliffe Forrest T1 33kV,33.0,2.14045,5.6866,0.711555,26.4,5.785,Northeast
Norton,Darlington North 33kV,Aycliffe Industrial T1 33kV,33.0,21.4,30.4,0.0,17.8332,9.178,Northeast
Norton,Darlington North 33kV,Darlington North-Moor House Tee,33.0,8.0,10.5,0.0,19,3.118,Northeast
Norton,Darlington North 33kV,Heighington T2 33kV,33.0,7.199999999999999,12.5,0.0,25.3209,4.681,Northeast
Norton,Darlington North 33kV,Richmond T2 33kV,33.0,52.72,72.65,0.0,19.5,22.284,Northeast
Norton,Darlington North GT1 132kV,Darlington North-Skeeby tee,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,Darlington North GT2 132kV,Darlington North-Skeeby tee,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,East Appleton Generation,Catterick Camp T1 33kV,33.0,8.82,14.79,0.0,27,6.596,Northeast
Norton,Leeming Bar 33kV,Leeming Bar-Wensleydale-Bedale tee,33.0,1.828,4.25,0.0,24,2.935,Northeast
Norton,Leeming Bar 33kV,East Appleton Generation,33.0,16.7,30.86,0.0,27,9.567,Northeast
Norton,Leeming Bar GT2 33kV,Leeming Bar 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,Leeming Bar-Leeming RAF-Thirsk tee,Thirsk T1 33kV,33.0,18.21,32.6772,0.0,25.3209,12.207,Northeast
Norton,Leeming Bar-Thirsk-Romanby tee,Thirsk T2 33kV,33.0,23.092,42.245,0.0,25,12.562,Northeast
Norton,Leeming Bar-Wensleydale-Bedale tee,Bedale T1 33kV,33.0,6.174,11.204,0.0,24,3.524,Northeast
Norton,North Tees 66kV,Malleable T1 66kV,66.0,0.32399999999999995,0.501,0.0,61.1587,2.596,Northeast
Norton,North Tees 66kV,Malleable T2 66kV,66.0,0.381,0.507,0.0,61.1587,2.589,Northeast
Norton,North Tees 66kV,North Tees T1 T4 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,North Tees 66kV,Seal Sands Green 66kV,66.0,15.5029,19.859099999999998,0.0,20,5.769,Northeast
Norton,North Tees 66kV,Seal Sands Red 66kV,66.0,15.5029,19.859099999999998,0.0,20,5.682,Northeast
Norton,North Tees 66kV,Spencerbeck Yellow 66kV,66.0,1.828,1.7469999999999999,0.0,44.583,7.932,Northeast
Norton,North Tees 66kV,Mond T2 66kV,66.0,0.15,0.203,0.8751059999999999,62,1.098,Northeast
Norton,Norton 132kV,Darlington North GT1 132kV,132.0,0.733,3.083,0.0,164,14.107,Northeast
Norton,Norton 132kV,Darlington North GT2 132kV,132.0,0.735,3.086,0.0,164,14.116,Northeast
Norton,Norton 132kV,Norton GT1 132kV,132.0,0.003,0.009000000000000001,0.0,130,0.12,Northeast
Norton,Norton 132kV,Norton-Darlington Central-Darlington tee 2,132.0,1.3299999999999998,3.04,2.414,114,13.438,Northeast
Norton,Norton 132kV,Norton-Leeming Bar-Hutton tee 1,132.0,2.486,5.689,0.0,114,25.342,Northeast
Norton,Norton-Leeming Bar-Hutton Bonville tee 2,Huton Bonville Rail GT2 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,Skeeby 33kV,Skeeby-Hipswell-Catterick tee 1,33.0,5.24,11.06,0.0,33,3.565,Northeast
Norton,Skeeby-Hipswell-Catterick tee 1,Hipswell T1 33kV,33.0,0.35500000000000004,0.643,0.0,39,0.875,Northeast
Norton,Skeeby-Hipswell-Catterick tee 2,Hipswell T2 33kV,33.0,0.37,0.67,0.0,39,0.84,Northeast
Norton,Wensleydale T2 33kV,Leeming Bar - Wensleydale - Barden Friar tee,33.0,6.388000000000001,11.183,0.0,21,3.945,Northeast
Osbaldwick,Elvington T2 33kV,Melrosegate 33kV,33.0,14.333000000000002,16.097,0.0,18,10.121,Northeast
Osbaldwick,Gale Lane T2 33kV,Melrosegate 33kV,33.0,2.761,5.0,2.0330999999999997,34,6.527,Northeast
Osbaldwick,Haxby Road T3 11kV,Haxby Road T2 11kV,11.5,0.0,0.001,0.0,Busbar,Busbar,Northeast
Osbaldwick,Malton Grid 66kV,Scarborough T4 66kV,66.0,18.159,20.382,0.0,35.4378,29.452,Northeast
Osbaldwick,Malton Grid GT2 66kV,Malton Grid 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Osbaldwick,Malton-Yedingham-Scarborough tee,Yedingham T1 66kV,66.0,0.01,0.009000000000000001,0.0,51.4419,0.043,Northeast
Osbaldwick,Melrosegate 33kV,Campleshon Road T2 33kV,33.0,3.4000000000000004,2.6,0.0,21.4341,4.294,Northeast
Osbaldwick,Melrosegate 33kV,Haxby Road T1 33kV,33.0,3.669,2.757,0.6683,18,2.923,Northeast
Osbaldwick,Melrosegate 33kV,Haxby Road T3 T4 33kV,33.0,2.23,1.5810000000000002,5.94488,24,2.341,Northeast
Osbaldwick,Melrosegate 33kV,York University T1 33kV,33.0,1.088,1.327,0.50286,30,1.972,Northeast
Osbaldwick,Melrosegate 33kV,York University T2 33kV,33.0,1.083,1.32,0.5,31,1.962,Northeast
Osbaldwick,Melrosegate GT3 33kV,Melrosegate 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Osbaldwick,Osbaldwick 132kV,Osbaldwick-Malton-Scarborough tee 2,132.0,1.509,5.266,0.635,229,29.807,Northeast
Osbaldwick,Osbaldwick-Knapton-Scarborough tee 1,Knapton Generation 132kV,132.0,0.064,0.14400000000000002,0.0,114,0.673,Northeast
Osbaldwick,Osbaldwick-Knapton-Scarborough tee 1,Scarborough Grid GT1 132kV,132.0,0.8869999999999999,3.0949999999999998,3.024,113.172,19.13,Northeast
Osbaldwick,Osbaldwick-Malton-Scarborough tee 2,Malton Grid GT2 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Poppleton,Poppleton 33kV,Skeldergate T1 33kV,33.0,2.587,3.819,1.38286,35,4.87,Northeast
Osbaldwick,Scarborough Grid 33kV,Eastfield T2 33kV,33.0,3.05,3.2779999999999996,0.0,27.4357,2.737,Northeast
Osbaldwick,Scarborough Grid 33kV,Newby T1 33kV,33.0,3.0,2.6,0.0,23.7204,3.469,Northeast
Osbaldwick,Scarborough Grid 33kV,North Street T1 33kV,33.0,2.8000000000000003,2.1999999999999997,0.0,24.292,2.749,Northeast
Osbaldwick,Scarborough Grid 33kV,North Street T2 33kV,33.0,2.8000000000000003,2.1999999999999997,0.0,24.292,2.746,Northeast
Osbaldwick,Scarborough Grid 33kV,Scarborough T1 33kV,33.0,0.67089,1.24291,0.11675800000000001,37,1.174,Northeast
Osbaldwick,Scarborough Grid 33kV,Scarborough T2 33kV,33.0,0.66918,1.2397399999999998,0.116461,37,1.177,Northeast
Osbaldwick,Scarborough Grid GT2 33kV,Scarborough Grid 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Osbaldwick,York University T2 33kV,Elvington T1 33kV,33.0,12.833,15.798000000000002,0.0,23,8.263,Northeast
Saltholme,BASF Switch Red 66kV,BASF Switch Green 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Saltholme,Saltholme 132kV,Billingham Synthetic GT2 132kV,132.0,0.15,0.24,5.6000000000000005,113,2.637,Northeast
Saltholme,Saltholme 132kV,Port Clarence Generation,132.0,0.184,0.344,2.9147,131.46265629447777,4.096,Northeast
Saltholme,Seal Sands 66kV,North Bank Air Sw 66kV,66.0,0.384,0.655,0.0,66.874,2.148,Northeast
Saltholme,Seal Sands 66kV,Phillips Petroleum 66kV,66.0,0.468,0.655,3.66012,62,3.408,Northeast
Saltholme,Seal Sands 66kV,Phillips Petroleum 66kV,66.0,0.468,0.647,3.6395999999999997,62,3.37,Northeast
Spennymoor GSP,Chilton Generation 66kV,Spennymoor-Chilton-Skerneside tee1,66.0,0.201,0.0665,0.7893600000000001,85,2.392,Northeast
Spennymoor GSP,Potter House 66kV,Potter House T1 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Spennymoor GSP,Potter House 66kV,Potter House T3 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Spennymoor GSP,Potter House 66kV,Potter House-Belmont-Durham tee 1,66.0,0.6,0.647,0.0,40.582,2.114,Northeast
Spennymoor GSP,Potter House 66kV,Potter House-Belmont-Durham tee 2,66.0,0.726,0.685,0.0,47.4409,2.144,Northeast
Spennymoor GSP,Potter House 66kV,Potter House-High Flatts-Annfield tee,66.0,3.798,0.525,0.04878,37,5.773,Northeast
Spennymoor GSP,Potter House-Belmont-Durham tee 1,Belmont T1 66kV,66.0,0.586,0.847,0.0,35.6664,2.2349,Northeast
Spennymoor GSP,Spennymoor 132kV,Spennymoor-Potter House-Durham tee 2,132.0,0.911,2.09,1.23285,114,9.156,Northeast
Spennymoor GSP,Spennymoor 66kV,Belmont T1 66kV,66.0,6.357,8.963000000000001,0.9434,36,10.53,Northeast
Spennymoor GSP,Spennymoor 66kV,Spennymoor-Brancepeth-Meadowfield tee 2,66.0,3.183,4.877,0.0,50.6417,4.234,Northeast
Spennymoor GSP,Spennymoor GT2 132kV,Spennymoor 132kV,132.0,0.042,0.031,0.7779999999999999,89.166,0.486,Northeast
Spennymoor GSP,Spennymoor GT3 66kV,Spennymoor 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Spennymoor GSP,Spennymoor-Brancepeth-Meadowfield tee 1,Meadowfield T1 66kV,66.0,3.25,2.7289999999999996,0.0,38.9815,2.323,Northeast
Spennymoor GSP,Spennymoor-Chilton-Skerneside tee2,Chilton Generation 66kV,66.0,0.194,0.643,0.76329,85,2.313,Northeast
Spennymoor GSP,Spennymoor-Chilton-Skerneside tee2,Skerneside T2 66kV,66.0,2.2399999999999998,5.808,0.3069,57,6.969,Northeast
Spennymoor GSP,Spennymoor-Potter House-Durham tee 2,Potter House GT2 132kV,132.0,0.481,1.066,0.243,114,4.273,Northeast
Spennymoor GSP,Toronto 66kV,Eastgate Cement T1 66kV,66.0,14.735999999999999,26.941,0.0,37,28.179299999999998,Northeast
Spennymoor GSP,Toronto 66kV,Toronto-Harmire-Fylands tee 1,66.0,1.302,3.363,0.0,57.272,3.727,Northeast
Spennymoor GSP,Toronto-Eastgate T2-Stonefoot tee,Eastgate Cement T2 66kV,66.0,6.247,14.821000000000002,0.0,37,16.463,Northeast
Spennymoor GSP,Toronto-Harmire-Fylands tee 2,Harmire Bridge T2 66kV,66.0,6.5600000000000005,17.039,0.0,38.2956,18.73,Northeast
Stella South,Annfield 66kV,Tanfield T1 66kV,66.0,1.999,5.096,0.0,57.272,5.871,Northeast
Stella South,Annfield 66kV,Tanfield T2 66kV,66.0,0.1975,4.5056,0.0,57.272,5.588,Northeast
Stella North,Barrack Road 33kV,Educational Precinct T2 33kV,33.0,1.2349999999999999,1.672,0.0,26.4068,1.726,Northeast
Stella North,Barrack Road 33kV,Gateshead Central T1 33kV,33.0,2.388,2.516,0.0,18.3,3.797,Northeast
Stella North,Barrack Road GT1 33kV,Barrack Road 33kV,33.0,0.0023,0.0065,0.0,Busbar,Busbar,Northeast
Stella North,Barrack Road GT2 33kV,Barrack Road 33kV,33.0,0.0046,0.013,0.074,Busbar,Busbar,Northeast
Stella North,Blucher 33kV,Kenton T1 33kV,33.0,2.464,6.115,0.0,45,6.417,Northeast
Stella North,Blucher 33kV,Newcastle Airport T2 33kV,33.0,3.993,5.723000000000001,1.848,28.9,7.09,Northeast
Stella North,Blucher 33kV,Westerhope T1 33kV,33.0,4.1579999999999995,2.495,0.0,22.2915,3.218,Northeast
Stella North,Blucher GT2 132kV,Stella North 132kV,132.0,0.08009999999999999,0.184,0.0,89,1.523,Northeast
Stella North,Blucher GT2 33kV,Blucher 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Stella North,Close T2 66kV,Dunston 66kV,66.0,1.39,1.6320000000000001,0.0,40.582,4.776,Northeast
Stella South,Coalburns 66kV,Coalburns-Hexham-Riding Mill Pumps tee 2,66.0,3.75,9.306,0.0,57,10.406,Northeast
Stella South,Coalburns 66kV,Dunston-Blaydon Burn-Coalburns tee 1,66.0,2.021,4.758,0.0,46.2977,5.386,Northeast
Stella South,Coalburns GT1 66kV,Coalburns 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Stella South,Coalburns GT2 66kV,Coalburns 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Stella South,Coalburns-Hexham-Riding Mill Pumps tee 1,Riding Mill Pumps T1 66kV,66.0,0.91,1.287,0.0,42,2.932,Northeast
Stella North,Dunston 66kV,Bensham T1 66kV,66.0,1.4000000000000001,0.8,0.0,33.723,3.295,Northeast
Stella South,Ravensworth 66kV,Birtley Grove T2 T4 66kV,66.0,0.096,0.179,0.0,37.1525,1.27,Northeast
Stella South,Ravensworth 66kV,Ravensworth-Team Valley-Dunston tee 2,66.0,0.625,1.6049999999999998,0.0,57.272,1.957,Northeast
Stella South,Ravensworth GT2 132kV,Harraton GT2 132kV,132.0,0.5459999999999999,1.2155,1.1242,114,6.512,Northeast
Stella North,Ravensworth-Team Valley-Dunston tee 1,Dunston 66kV,66.0,2.225,5.921,0.0,49.7272,7.103,Northeast
Stella South,Ravensworth-Team Valley-Dunston tee 2,Team Valley T2 66kV,66.0,0.298,0.305,0.0,47.4409,1.479,Northeast
Stella North,Stella North 132kV,Newburn Haugh T1 132kV,132.0,0.092,0.17099999999999999,0.0,103,0.97,Northeast
Stella South,Stella South 132kV,Annfield GT1 132kV,132.0,1.6709999999999998,3.843,0.0,114,17.391,Northeast
Stella South,Stella South 132kV,Coalburns GT1 132kV,132.0,0.869,2.025,0.27312000000000003,114,9.983,Northeast
Stella South,Stella South 132kV,Ravensworth GT2 132kV,132.0,1.488,3.3404999999999996,3.3728000000000002,114,15.399,Northeast
Fourstones 20kV,Ray Windfarm 33kV,Fourstones 33kV,33.0,5.051,22.040000000000003,0.0,54,23.594,Northeast
Spadeadam 33kV,Kielder Sw,Kielder 33kV,33.0,0.27999999999999997,0.28700000000000003,0.0,13,0.24,Northeast
Tynemouth,Chirton Grange 33kV,Billy Mill T1 33kV,33.0,1.488,1.157,0.0,21.4341,1.472,Northeast
Tynemouth,Chirton Grange 33kV,Monkseaton T1 33kV,33.0,3.2969999999999997,2.4979999999999998,0.0,21.4341,3.215,Northeast
Tynemouth,Chirton Grange 33kV,Tynemouth Central T2 33kV,33.0,4.619,3.489,0.0,21.4341,4.496,Northeast
Tynemouth,Chirton Grange GT1 33kV,Chirton Grange 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Tynemouth,Chirton Grange GT2 33kV,Chirton Grange 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Tynemouth,Flatworth 33kV,Flatworth Yellow 33kV,33.0,0.060767999999999996,0.08777599999999999,0.0075959999999999995,35,0.084,Northeast
Tynemouth,Flatworth 33kV,Howdon T1 33kV,33.0,1.414,1.093,0.0,21.4341,1.389,Northeast
Tynemouth,Flatworth 33kV,Willington T1 33kV,33.0,2.782,2.1950000000000003,0.0,21.4341,2.791,Northeast
Tynemouth,Flatworth GT1 33kV,Flatworth 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Tynemouth,Gosforth 33kV,Gosforth Metro T1 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Tynemouth,Gosforth 33kV,Gosforth Metro T2 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Tynemouth,Gosforth 33kV,Kenton T1 33kV,33.0,4.354,2.788,0.0,26.5783,3.954,Northeast
Tynemouth,Gosforth 33kV,Kenton T2 33kV,33.0,4.356999999999999,2.794,0.0,26.5783,3.96,Northeast
Tynemouth,Gosforth 33kV,Killingworth T1 33kV,33.0,2.771,2.766,0.0,24.8636,3.475,Northeast
Tynemouth,Gosforth 33kV,Killingworth T2 33kV,33.0,2.771,2.794,0.0,24.8636,3.474,Northeast
Tynemouth,Pandon Green 33kV,Fossway T6 33kV,33.0,3.0380000000000003,3.1,0.0,23.7,3.339,Northeast
South Shields,South Shields 33kV,Garwood Street T1 33kV,33.0,1.16,1.48,0.0,24.0062,1.78,Northeast
South Shields,South Shields 33kV,Ormonde Street Red 33kV,33.0,1.698,2.062,0.0,30.5794,3.308,Northeast
West Boldon,Carr Hill T1 66kV,Harlow Green T1 66kV,66.0,0.36,0.488,0.0,54,2.024,Northeast
West Boldon,Carr Hill T2 66kV,Harlow Green T2 66kV,66.0,0.307,0.39699999999999996,0.0,54,1.993,Northeast
Tynemouth,Fossway 66kV,Fossway-Benton Square-Hebburn tee,66.0,0.58,0.532,0.0,44.583,6.641,Northeast
West Boldon,Hebburn West 66kV,Leam Central 66kV,66.0,1.4000000000000001,2.5,0.0,44.583,4.968,Northeast
West Boldon,Mount Road T2 33kV,Sunderland T8 33kV,33.0,1.4540000000000002,2.098,0.0,28,2.332,Northeast
West Boldon,Nissan North-Nissan tee 1,Nissan North T1 66kV,66.0,0.147,0.251,0.0,65,0.822,Northeast
West Boldon,Nissan North-Nissan tee 1,Nissan T1 66kV,66.0,0.629,0.35400000000000004,0.0,35,1.041,Northeast
West Boldon,Nissan Tee 2,Nissan North T2 66kV,66.0,0.145,0.246,0.0,65,0.808,Northeast
West Boldon,Pallion Trading T2 33kV,Pallion Trading T2 33kV,33.0,1.1769999999999998,0.9809999999999999,0.0,24.0062,1.373,Northeast
West Boldon,Usworth T2 66kV,West Boldon-High Barmston-Herrington tee 2,66.0,0.61,1.63,0.0,55.6716,2.333,Northeast
West Boldon,Walker 66kV,Fossway 66kV,66.0,2.244,2.206,0.0,40.0104,2.813,Northeast
West Boldon,Wardley 66kV,Hebburn 66kV,66.0,7.19,1.135,0.0,44.583,2.718,Northeast
West Boldon,West Boldon 66kV,Carr Hill T1 66kV,66.0,0.8330000000000001,0.729,0.0,37,9.177,Northeast
West Boldon,West Boldon 66kV,Sunderland T1 T5 66kV,66.0,1.9220000000000002,3.7289999999999996,0.0,29,7.515,Northeast
West Boldon,West Boldon 66kV,Sunderland T2 T6 66kV,66.0,1.7309999999999999,3.1390000000000002,0.0,45,12.487,Northeast
West Boldon,West Boldon 66kV,Usworth T1 66kV,66.0,0.5309999999999999,1.425,0.0,55.6716,4.11,Northeast
West Boldon,West Boldon-High Barmston-Herrington tee 2,Herrington Burn 66kV,66.0,1.117,3.0852,0.0,54.8714,3.514,Northeast
Bradford West,AIREDALE ROAD T1,AIRR-BING-SILS-TEE1,33.0,3.838239431,7.310313702,0.0,24.577800959402367,3.164300049,Yorkshire
Bradford West,AIRR-BING-SILS-TEE2,SILSDEN T3,33.0,5.605,10.553,0.028,15.775518755337332,5.379971190999999,Yorkshire
Bradford West,BANO-CRAC-SALF-TEE,BARNOLDSWICK T2,33.0,1.498999953,3.114000082,0.012,31.436722157375122,2.413493408,Yorkshire
Bradford West,BANO-CRAC-SILS-TEE,CRAC-INGL-SILS-TEE,33.0,7.212,14.99,0.019,31.436722157375122,5.183822266,Yorkshire
Bradford West,BING-KIRD-MENS-TEE,GRAINCLIFFE LSI,33.0,7.128,16.895,0.0,23.14885904315804,4.76,Yorkshire
Bradford West,BINGLEY GT1,BINGLEY T1,33.0,0.065,0.074,0.0,22.520124600010544,0.066,Yorkshire
Bradford West,BINGLEY GT2,BINGLEY T2,33.0,0.077,0.087,0.0,22.520124600010544,0.078,Yorkshire
Bradford West,BOLTON ROAD T2,SILSDEN T2,33.0,1.166,0.917,0.368,26.292531258895558,1.080053467,Yorkshire
Bradford West,BRADFORD T1,IDLE T1,33.0,3.029,3.855,0.0,30.293568624379663,3.386699951,Yorkshire
Bradford West,BRADFORD T2,WINDHILL LSI,33.0,6.522,14.812,0.0,17.83319511472916,4.85,Yorkshire
Bradford West,BRADFORD WEST SGT1,HOLMFIELD T2,132.0,0.745,1.645,2.647,114.5,7.681,Yorkshire
Bradford West,BRADFORD WEST SGT1,SILSDEN T2,132.0,1.303,2.907,3.813,114.54398400614498,13.452919920000001,Yorkshire
Bradford West,BRADFORD WEST SGT3,KEIGHLEY T2,132.0,0.743,1.636,3.612,114.54398400614498,7.789370117000001,Yorkshire
Bradford West,CHEL-ILKL-SILS-TEE,SILSDEN T1,33.0,4.016,7.247,0.0,25.94958519899692,2.395199951,Yorkshire
Bradford West,CRACOE T2,BANO-CRAC-SILS-TEE,33.0,21.20299911,33.91699982,0.028000001,12.003112096452318,10.5173125,Yorkshire
Bradford West,CRAC-SILS-SKIP-TEE,SILSDEN T3,33.0,18.434,26.4,0.0,17.83319511472916,7.509600098,Yorkshire
Bradford West,CROSSHILLS T2,SILSDEN T2,33.0,6.995,14.444,0.047,28.578838324886473,3.9043698730000003,Yorkshire
Bradford West,CROSSROADS TEE,BINGLEY GT1,33.0,9.675428391,19.96536636,0.0,25.149377725900095,7.192313477,Yorkshire
Bradford West,CROSSROADS TEE,HAWORTH T1,33.0,0.549,1.136,0.0,24.577800959402367,0.45848001099999997,Yorkshire
Bradford West,CROWN STREET T2,GIRLINGTON T2,33.0,2.131,1.689,0.639,25.149377725900095,1.483329712,Yorkshire
Bradford West,DOCKFIELDS ROAD LSI,HALS-KIRD-SHIP-TEE,33.0,3.211,6.624,0.0,23.14885904315804,1.91,Yorkshire
Bradford West,FOUR LANE ENDS T2,TOLLER LANE T2,33.0,1.687,1.354,0.496,25.149377725900095,1.185994995,Yorkshire
Bradford West,FURNESS AVENUE T1,HOLMFIELD T1,33.0,1.484,1.763,0.0,24.577800959402367,2.006,Yorkshire
Bradford West,GIBRALTAR ROAD T2,HOPWOOD LANE,33.0,1.121,0.993,0.216,30.293568624379663,0.7626923217999999,Yorkshire
Bradford West,GIRLINGTON T1,BRADFORD WEST SGT4,132.0,0.087,0.646,50.565,179.93236609348523,6.257799804999999,Yorkshire
Bradford West,HALLAM STREET T1,MENSTON T1,33.0,2.103,1.647,0.151,25.149377725900095,1.634186401,Yorkshire
Bradford West,HARDEN T2,BINGLEY GT2,33.0,2.87,2.342,0.803,27.72147317513988,2.7354736330000002,Yorkshire
Ferrybridge B,HOLMFIELD TEE,FURNESS AVENUE T2,33.0,1.482,1.805,0.271406,25,2.023,Yorkshire
Ferrybridge B,HOLMFIELD TEE,HOLMFIELD T2,33.0,0.009,0.013,0.001046,34,0.012,Yorkshire
Bradford West,KIRK DRIVE T1,HALS-KIRD-SHIP-TEE,33.0,2.249,3.191,0.0,22.520124600010544,2.049223145,Yorkshire
Bradford West,MENSTON T1,MENS-RAWD-RODL-TEE1,33.0,3.871,2.963,0.536,17.147302994931884,2.2565744629999998,Yorkshire
Bradford West,MOORSIDE ROAD T2,BRADFORD T2,33.0,2.351,2.008,0.665,25.149377725900095,2.845503662,Yorkshire
Bradford West,MOUNT STREET T2,KILLINGHALL ROAD T2,33.0,1.678,1.362,0.464,25.149377725900095,1.817324219,Yorkshire
Bradford West,NABWOOD T1,BINGLEY GT1,33.0,4.383,2.926,0.0,21.14834036041599,3.5827077640000002,Yorkshire
Bradford West,NABWOOD T2,BINGLEY GT2,33.0,4.312,2.738,0.0,22.005705510162585,3.583704102,Yorkshire
Bradford West,NORTH AVENUE T2,POOL T2,33.0,5.126,12.065,0.0,28.635996001536245,3.560700195,Yorkshire
Hartmoor,POOL T1,MENSTON T1,33.0,8.708,20.143,0.033,17.147302994931884,5.6978056640000005,Yorkshire
Hartmoor,POOL T2,MENSTON T2,33.0,9.529,21.83,0.153,17.147302994931884,5.703906738,Yorkshire
Bradford West,QUEENSBURY T2,HOLMFIELD T2,33.0,4.903,10.191,0.013,28.007261558388745,3.357472656,Yorkshire
Bradford West,QUEENSBURY T2,THORNTON T2,33.0,5.1,10.898,0.121,28.007261558388745,3.849668701,Yorkshire
Bradford West,SILSDEN T2,BANO-SALF-SILS-TEE2,33.0,25.105,51.198,0.31,25.435166109148962,13.791005859999999,Yorkshire
Bradford West,SKIPTON T1,BOLR-SILS-SKIP-TEE,33.0,10.554,21.631,0.0,15.775518755337332,7.239699707,Yorkshire
Bradford West,SOUTH STREET T2,BINGLEY GT2,33.0,8.361,15.613,0.0,8.345020790866851,6.723373047,Yorkshire
Bradford West,TOLLER LANE T1,GIRLINGTON T1,33.0,1.725,1.381,0.51,25.149377725900095,1.654623779,Yorkshire
Camblesforth,DRAX SGT1,OSGODBY GT1/GT3,132.0,0.685,1.564,5.153,130.54813346808143,7.368,Yorkshire
Drax,GASCOIGNE WOOD,OSGODBY GT2,33.0,17.469,39.66,0.0,32.63703336702036,12.656,Yorkshire
Drax,OLYMPIA MILLS T1,OSGODBY GT3,33.0,0.686976016,1.704916954,0.0,47.89813303250973,1.789,Yorkshire
Drax,OLYMPIA MILLS T2,OSGODBY GT4,33.0,1.789,3.979,0.0,28.578838324886473,1.413900024,Yorkshire
Drax,OSGODBY GT3,STATION ROAD HOWDEN,33.0,18.206,42.832,0.054656,29,12.751,Yorkshire
Drax,OSGODBY GT4,OSGODBY GT2,33.0,0.059280001,0.132469997,0.0,44.297199403574034,0.13,Yorkshire
Drax,SELB-SEST-TEE,SELBY T1,33.0,3.089,6.434,0.067204,29,2.443,Yorkshire
Drax,SELBY T2,OSGODBY GT4,33.0,6.20673418,13.75769901,0.0,25.435166109148962,4.660899902,Yorkshire
Keadby,STATION ROAD HOWDEN,SPALDINGTON AIRFIELD WINDFARM,33.0,2.719,3.966,0.329354,34,3.777,Yorkshire
Drax,STILLINGFLEET,OSGODBY GT1,33.0,18.849045757,43.82178116,0.023,29,13.335182129000001,Yorkshire
Elland,BABR-BRIG-SNEL-TEE,BRIGHOUSE GT2,33.0,2.661,5.167,0.0,25.149377725900095,2.086599609,Yorkshire
Elland,BAILIFF BRIDGE T1,BRIGHOUSE GT1,33.0,3.588,7.251,0.0,21.09118268376622,2.949,Yorkshire
Elland,BATLEY T2,THORNHILL T2,33.0,3.844,5.837,0.0,29.49336115128284,5.341399902,Yorkshire
Elland,DENBY GRANGE T1,LANESIDE COTTAGES LSI,33.0,9.438,17.035,0.0,23.14885904315804,6.069,Yorkshire
Elland,DOWKER STREET T2,LINDLEY T2,33.0,1.419,1.219,0.0,25.149377725900095,1.115932251,Yorkshire
Elland,ELLAND SGT3,SOWERBY BRIDGE GT1,132.0,0.534,1.368,5.036,130.54813346808143,7.412842773,Yorkshire
Elland,ELLAND SGT4,HALIFAX GT2,132.0,0.521000028,1.143000007,2.246999979,131,5.456727051,Yorkshire
Elland,GROVE STREET T1,LINDLEY T1,33.0,5.22,3.4,0.0,19.54792541422235,3.816,Yorkshire
Elland,HAZLEHEAD T1,SCHOLES T1,33.0,5.098,12.145,0.012,31.436722157375122,3.5073896479999997,Yorkshire
Elland,HAZLEHEAD T1,THORNHILL T1,33.0,32.818,75.752,0.069,15.775518755337332,21.12583398,Yorkshire
Elland,HONL-LIND-MELT-TEE,HONLEY T1,33.0,4.303,8.15,0.0,15.775518755337332,2.5557700199999998,Yorkshire
Elland,HORBURY T1,KING EDWARD STREET LSI,33.0,9.157,16.271,0.0,21.09118268376622,5.643291992,Yorkshire
Elland,LOWFIELDS T1,BRIGHOUSE GT1,33.0,3.828,4.134,0.0,30.979460744176937,4.129411133,Yorkshire
Elland,LOWFIELDS T1,ELLAND T1,33.0,1.736,2.177,0.651,28.86462670813534,2.060772461,Yorkshire
Elland,MILLROYD STREET T2,BRIGHOUSE GT2,33.0,1.398,1.151,0.0,19.719398444171667,1.209626221,Yorkshire
Elland,MIRFIELD T1,THORNHILL T1,33.0,3.631,6.326,0.0,25.435166109148962,3.221300049,Yorkshire
Elland,OAKES ROAD T2,LINDLEY T2,33.0,0.282,0.24,0.0,25.149377725900095,0.4331250916,Yorkshire
Elland,PARK ROAD T1,THORNHILL T1,33.0,2.377,2.251,0.0,21.09118268376622,2.408,Yorkshire
Elland,PROSPECT ROAD T2,LINDLEY T2,33.0,1.548,1.032,0.0,24.577800959402367,0.8692788086000001,Yorkshire
Elland,SALTERHEBBLE T2,SOWERBY BRIDGE GT2,33.0,7.778,15.093,0.299,30.293568624379663,5.444847656,Yorkshire
Elland,SCHO-THOR-TEE,HAZL-SCHO-TEE,33.0,8.633,18.948,0.086,28.578838324886473,6.195319336,Yorkshire
Elland,SLAITHWAITE T1,LINDLEY T1,33.0,13.848,31.689,0.0,28.578838324886473,6.43514209,Yorkshire
Elland,THORNHILL-KINGEDWARDSTREETLSI-LANESIDECOTTAGESLSI-TEE,THORNHILL T1,33.0,2.056,2.333,0.0,20.576763593918262,1.935,Yorkshire
Elland,TODMORDEN T1,MYTH-SOWB-TODM-TEE,33.0,15.838,30.307,0.038,15.775518755337332,6.856270996,Yorkshire
Elland,TODMORDEN T2,TODMORDEN MOOR WINDFARM,33.0,7.879,8.509,0.0,30.979460744176937,8.5,Yorkshire
Camblesforth,CROWLE T1,CROW-RAWC-GOOL-TEE,66.0,2.1798295974731445,5.371513843536377,0.0,60.01556048226159,7.419470703125,Yorkshire
Camblesforth,CROW-RAWC-GOOL-TEE,CROW-RAWC-THON-TEE,66.0,1.611911952495575,4.3768556118011475,0.0,71.79004187211481,5.0705,Yorkshire
Camblesforth,CROW-RAWC-THON-TEE,RAWCLIFFE T1,66.0,0.2452555149793625,0.6690425872802734,8.610000077169389e-05,71.79004187211481,1.0774000244140625,Yorkshire
Ferrybridge A,EGGBOROUGH-RAWCLIFFE-TEE,EGGBOROUGH T1,66.0,0.011596001,0.016379999,0.012454,60.01556048226159,0.052,Yorkshire
Ferrybridge A,FERRYA-HUTGREEN-TEE,HUT GREEN,66.0,0.079,0.111,0.085,60.01556048226159,0.353,Yorkshire
Ferrybridge A,FERRYBRIDGE A,FERRYBRIDGE T3,66.0,0.008,0.022,0.0,94.88174,0.084,Yorkshire
Ferrybridge A,FERRYBRIDGE A,FERRYA-HUTGREEN-TEE,66.0,3.215575933,7.659077644,0.0,57.27199200307249,8.834,Yorkshire
Ferrybridge A,FERRYBRIDGE A,FERRYBRIDGE T2,66.0,0.003,0.01,0.0,94.88174,0.037,Yorkshire
Camblesforth,GOOLE T2,CAMBLESFORTH SGT4,66.0,3.190043688,7.59736681,0.50699687,57.27199200307249,9.831,Yorkshire
Ferrybridge A,MONCKTON T1,FERRYBRIDGE A,66.0,8.363,16.287,0.363,46.29771808631608,21.15782617,Yorkshire
Ferrybridge A,MONCKTON T2,GRIMETHORPE T2,66.0,2.33,5.256,1.145,46.29771808631608,6.83975,Yorkshire
Camblesforth,RAWCLIFFE T1,GUARDIAN GLASS T2,66.0,1.3347959518432617,3.196840763092041,9.259999933419749e-05,60.01556048226159,4.013,Yorkshire
Ferrybridge A,SOUTH ELMSALL T2,GRIMETHORPE T1,66.0,2.341822386,4.844542027,0.898880899,46.29771808631608,6.367494141,Yorkshire
West Melton / Thorpe Marsh,THORNE T2,CROW-RAWC-THON-TEE,66.0,2.001854419708252,4.768153190612793,0.0,57.27199200307249,5.49960009765625,Yorkshire
Ferrybridge B,AUDBY LANE T1,AUDL-BRAM-LDRD-TEE,33.0,7.271999836,14.37699986,0.224999994,26.464004288844876,4.369091309000001,Yorkshire
Ferrybridge B,BEAL T1,KIRKHAW LANE T1,33.0,10.7,22.449,0.0,28.064419235038518,8.370599609000001,Yorkshire
Ferrybridge B,BEAL T2,POLLINGTON T1,33.0,17.206,37.624,0.0,28.635996001536245,14.166204100000002,Yorkshire
Ferrybridge B,BRAM-FENT-GASC-TEE,BRAMHAM T2,33.0,6.059907913,13.58730125,0.0,40.92489648123743,13.360875980000001,Yorkshire
Ferrybridge B,BRAMHAM T1,HOOK MOOR WINDFARM,33.0,10.46,28.306,0.522831,34,11.146,Yorkshire
Ferrybridge B,CARR LANE T2,KIRKHAW LANE T2,33.0,6.638999939,12.84599972,0.391000003,28.86462670813534,4.831256348,Yorkshire
Ferrybridge B,DUNK-BRHO-LDRD-TEE,DUNKESWICK T1,33.0,0.027,0.066,0.0,31.436722157375122,0.1388387299,Yorkshire
Ferrybridge B,DUNK-BRHO-LDRD-TEE,LDRD-DUNK-AUDL-TEE,33.0,12.766,30.33,0.091,31.436722157375122,7.700996094,Yorkshire
Ferrybridge B,FENTON LANE T2,FENTONLANE-SHERBURN-TEE,33.0,0.434,0.938,0.0,28.635996001536245,0.41,Yorkshire
Ferrybridge A,FERRYBRIDGE B,KIRKHAW LANE T2,132.0,0.007,0.023,1.079,121.17427449751865,0.197,Yorkshire
Ferrybridge B,KIRKHAW LANE T1,DUKE STREET,33.0,4.698,7.491,0.0,34.866182756361496,6.923879883,Yorkshire
Ferrybridge B,KIRKHAW LANE T2,DUKE STREET,33.0,4.698,7.491,0.0,34.866182756361496,6.923880371,Yorkshire
Ferrybridge B,LDRD-DUNK-AUDL-TEE,LEEDS ROAD T1,33.0,0.039,0.057,0.0,28.5788,0.0589,Yorkshire
Ferrybridge B,NINELANDS LANE T1,WHINMOOR T1,33.0,13.60352993,27.83687401,0.0,14.289419162443236,10.966,Yorkshire
Ferrybridge B,NINELANDS LANE T2,BARWICK T2,33.0,10.18,21.473,0.0,25.720954492397826,7.6662998049999995,Yorkshire
Ferrybridge B,OAKWOOD LANE T1,LEEDS EAST T3,33.0,1.88,1.679,0.639,28.86462670813534,1.998507446,Yorkshire
Ferrybridge B,PREMIER WAY NORTH 2,FEATHERSTONE T2,33.0,2.156666994,3.988512039,0.0,39.43879688834333,3.777,Yorkshire
Ferrybridge B,PRINCE OF WALES T1,FEATHERSTONE T1,33.0,7.836,6.552,0.968,19.719398444171667,6.729838867000001,Yorkshire
Ferrybridge B,ROMAN AVENUE T1,OAKWOOD LANE T2,33.0,4.648,4.108,1.583,26.464004288844876,3.680694092,Yorkshire
Ferrybridge B,RUDGATE LSI,AUDL-BRAM-TADC-TEE,33.0,1.222,2.54,0.0,28.635996001536245,0.84,Yorkshire
Ferrybridge B,SEACROFT T1,WHINMOOR T1,33.0,0.787,0.753,0.313,28.86462670813534,1.0514144289999998,Yorkshire
Ferrybridge B,SEACROFT T2,WHINMOOR T2,33.0,0.631,0.615,0.262,26.464004288844876,0.7677998657,Yorkshire
Ferrybridge B,SLEDMERE GARTH T2,WHINMOOR T2,33.0,1.68,1.423,0.575,28.86462670813534,1.201915405,Yorkshire
Ferrybridge B,SMITH STREET T1,KIRKHAW LANE T1,33.0,5.057211399,4.556581497,0.0,28.578838324886473,5.812983887000001,Yorkshire
Ferrybridge B,WEELAND ROAD T1,KIRKHAW LANE T1,33.0,3.549,6.246,0.264,25.149377725900095,2.780949219,Yorkshire
Ferrybridge B,WELLINGTON STREET T1,FEATHERSTONE T1,33.0,6.021,10.741,0.0,25.720954492397826,4.900300293,Yorkshire
Ferrybridge B,WHINMOOR T1,ROMAN AVENUE T2,33.0,3.988,3.58,1.406,28.86462670813534,3.549775879,Yorkshire
Kirkstall B,ABBEY ROAD T1,KIRKSTALL C GT1,33.0,3.765,3.321,0.0,28.86462670813534,3.470649414,Yorkshire
Kirkstall B,ABBEY ROAD T2,RING ROAD HORSFORTH T2,33.0,0.902240157,1.665516853,0.0,28.578838324886473,1.578199951,Yorkshire
Kirkstall B,BEER-MITS-WAKN-TEE1,BEESTON ROYDS GT1,33.0,3.568,7.845,0.0,28.635996001536245,4.1215,Yorkshire
Kirkstall B,BEER-MITS-WAKN-TEE1,THORPE LANE NO1 LSI,33.0,1.918,3.986,0.0,28.635996001536245,1.318,Yorkshire
Kirkstall B,BEESTON ROYDS T4,BEESTON ROYDS GT3,33.0,0.034,0.076,0.0,44.297199403574034,0.075,Yorkshire
Kirkstall B,BEESTON ROYDS T5,BEESTON ROYDS GT2,33.0,0.05,0.112,0.0,44.297199403574034,0.11,Yorkshire
Kirkstall B,BEESTON ROYDS T7,BEESTON ROYDS GT2,33.0,0.057,0.127,0.0,44.297199403574034,0.125,Yorkshire
Kirkstall B,BURLEY STREET T2,KIRKSTALL C GT5,33.0,0.813,2.047,0.0,44.297199403574034,2.1646879880000003,Yorkshire
Kirkstall B,FARNLEY CRESCENT T2,WHINGATE T2,33.0,1.039999962,1.871999979,0.0,31.436722157375122,1.059471191,Yorkshire
Kirkstall B,HEDLEY CHASE T2,BEESTON ROYDS GT2,33.0,2.561,2.555,0.0,21.09118268376622,2.940583984,Yorkshire
Kirkstall B,IVESON HOUSE T1,RING ROAD HORSFORTH T2,33.0,0.499000013,0.437999994,0.0,26.464004288844876,0.5001577759,Yorkshire
Kirkstall B,KIRKSTALL B SGT2,KIRKSTALL C GT1/GT3,132.0,0.022,0.029,1.754,106.0846478619786,0.4321000061,Yorkshire
Kirkstall B,KIRKSTALL B SGT2,KIRKSTALL C GT5,132.0,0.013,0.038,0.0,140.60788455844144,0.4776000061,Yorkshire
Kirkstall B,KIRKSTALL B SGT4,KIRKSTALL C GT2/GT4,132.0,0.021203529,0.028225441,1.674210429,106.0846478619786,0.41739999390000004,Yorkshire
Kirkstall B,KIRKSTALL C GT1,RING ROAD HORSFORTH T2,33.0,4.175,10.835,0.0,35.895020936057406,4.6451000979999995,Yorkshire
Kirkstall B,MORLEY T1,BEESTON ROYDS GT3,33.0,6.200964928,8.941840172,0.0,24.577800959402367,5.283,Yorkshire
Skelton Grange,OUTWOOD-TINGLEYNO2LSI-THORPELANENO2LSI-TEE,OUTWOOD T2,33.0,6.572,11.084,0.0,23.720435809655772,5.27025,Yorkshire
Kirkstall B,OUTWOOD-TINGLEYNO2LSI-THORPELANENO2LSI-TEE,TINGLEY NO2 LSI,33.0,0.013424999,0.017085001,0.0,30.86514539087739,0.015,Yorkshire
Kirkstall B,RING ROAD HORSFORTH T2,IVESON HOUSE T2,33.0,0.499,0.438,0.0,26.464004288844876,0.6167886353,Yorkshire
Kirkstall B,SULZERS,BEESTON ROYDS GT1,33.0,0.722,1.335,0.0,39.43879688834333,1.264,Yorkshire
Kirkstall B,WHINGATE T1,BRAMLEY T1,33.0,1.635,1.371,0.0,26.464004288844876,1.798062622,Yorkshire
Skelton Grange,WHITEHALL ROAD T4,BEESTON ROYDS GT3,33.0,3.057,3.073,0.006,21.09118268376622,3.281000244,Yorkshire
Skelton Grange,WHITEHALL ROAD T5,BEESTON ROYDS GT3,33.0,2.992,2.99,0.006,20.576763593918262,3.228300049,Yorkshire
Skelton Grange,ARMOURIES DRIVE T2,LOW ROAD T2,33.0,0.417898864,1.195182085,0.0,47.89813303250973,1.340726196,Yorkshire
Skelton Grange,ARMOURIES DRIVE T2,SWEET STREET T2,33.0,0.882,2.28,0.0,47.89813303250973,2.4417006839999997,Yorkshire
Skelton Grange,ARMOURIES DRIVE T3,LOW ROAD T3,33.0,0.417,1.193,0.0,47.89813303250973,1.338675171,Yorkshire
Skelton Grange,ARMOURIES DRIVE T3,WHITEHALL ROAD 2/3 T3,33.0,1.393,3.7,0.0,47.89813303250973,4.0155302729999995,Yorkshire
Kirkstall B,BEESTON ROYDS GT1,SWEET STREET T1,33.0,0.962,2.641,0.0,47.89813303250973,2.9111154790000002,Yorkshire
Kirkstall B,BEESTON ROYDS GT2,WHITEHALL ROAD 2/3 T2,33.0,1.238,3.476,0.0,47.89813303250973,3.868540039,Yorkshire
Skelton Grange,BROOKFIELD STREET T1,LOW ROAD T3,33.0,0.983,1.454,0.0,27.14989640864215,1.689,Yorkshire
Skelton Grange,BURMANTOFTS T2,LEEDS EAST T4,33.0,0.585,1.51,0.059,40.58195042133879,1.695099976,Yorkshire
Skelton Grange,BURNLEYVILLE T1,HECKMONDWIKE T1,33.0,4.062582493,8.240233421,0.0,23.720435809655772,3.524699951,Yorkshire
Skelton Grange,BURNLEYVILLE T2,GILDERSOME T2,33.0,2.204,2.732,0.205,26.464004288844876,5.513597168,Yorkshire
Skelton Grange,BURNLEYVILLE T2,HECKMONDWIKE T2,33.0,2.656,2.067,0.813,25.435166109148962,3.532512451,Yorkshire
Skelton Grange,CLARENCE ROAD T2,BURMANTOFTS T2,33.0,1.433,1.599,0.0,21.09118268376622,1.574425049,Yorkshire
Kirkstall B,CLARENDON ROAD T1,CARLTON HILL T1,33.0,1.637,1.159,0.37,24.86358934265123,1.01964386,Yorkshire
Kirkstall B,CLARENDON ROAD T2,CARLTON HILL T2,33.0,1.657999992,1.174999952,0.375,24.86358934265123,1.521341431,Yorkshire
Kirkstall B,GILDERSOME T2,NAB LANE T2,33.0,1.741,1.934,0.0,30.979460744176937,1.9305,Yorkshire
Skelton Grange,HECK-SARO-WAKB-TEE1,ST ANDREWS ROAD GSP T1,132.0,0.718,2.267,0.885,130.54813346808143,10.47712207,Yorkshire
Skelton Grange,HECK-SARO-WAKB-TEE2,ST ANDREWS ROAD GSP T2,132.0,0.777999997,2.270999908,0.537,130.54813346808143,10.52452441,Yorkshire
Skelton Grange,HILLCREST T2,LEEDS EAST T4,33.0,1.99,1.814,0.671,28.86462670813534,1.798655151,Yorkshire
Skelton Grange,HOLBECK T2,BROOKFIELD STREET T2,33.0,1.725479603,1.46012485,0.0,21.09118268376622,1.813900024,Yorkshire
Skelton Grange,KENMORE ROAD T2,KENR-MILP-WAKN-TEE,33.0,0.776,1.008,0.191,28.578838324886473,1.16556189,Yorkshire
Skelton Grange,KENR-MILP-WAKN-TEE,MILTON PLACE T2,33.0,7.695,15.732,0.142,28.578838324886473,5.465799805,Yorkshire
Skelton Grange,LEASOWE ROAD T1,LOW ROAD T3,33.0,1.358999968,1.080000043,0.40200001,28.007261558388745,0.8401212158,Yorkshire
Skelton Grange,LEEDS EAST TEE,LEEDS NORTH T2,132.0,0.165,0.193,13.394,112.94356905995134,3.164790039,Yorkshire
Neepsend,LEEDS NORTH T1,MOOR ROAD T1,33.0,2.777,2.498,0.971,28.86462670813534,3.0638798830000002,Yorkshire
Skelton Grange,LEEDS NORTH T2,LEYLANDS ROAD T2,33.0,1.434999943,1.828999996,0.430999994,32.294087307121714,2.023288818,Yorkshire
Skelton Grange,LOW MOOR T1,STAYGATE T1,33.0,2.006,3.316,0.242,25.149377725900095,1.632699951,Yorkshire
Jordanthorpe,LOW ROAD T2,SKELTON GRANGE B SGT3,132.0,0.44,0.698,0.446,130.54813346808143,2.642883057,Yorkshire
Jordanthorpe,LOW ROAD T3,SKELTON GRANGE B SGT2,132.0,0.059,0.195,2.492,186.3340258782598,2.678,Yorkshire
Skelton Grange,MENS-RAWD-RODL-TEE2,RODLEY T2,33.0,7.9,16.23,0.0,21.09118268376622,5.529,Yorkshire
Skelton Grange,MILTON PLACE T1,WAKEFIELD NORTH T1,33.0,8.961,15.818,0.696,24.577800959402367,6.910600098,Yorkshire
Skelton Grange,RAWDON T1,RODLEY T1,33.0,1.703,3.283,0.005034,26,1.046,Yorkshire
Skelton Grange,RODLEY LANE T1,RODLEY T1,33.0,0.142000005,0.140000001,0.016000001,21.719917126913717,0.4296237183,Yorkshire
Skelton Grange,RODLEY T2,THORNBURY T2,33.0,8.019000053,14.61900043,0.108000003,15.775518755337332,5.067937988,Yorkshire
Skelton Grange,SKGB-STGA-TEE1,SKGB-SCAD-TEE,132.0,1.176,2.607,0.59364,114.54398400614498,11.64,Yorkshire
Skelton Grange,SKGB-STGA-TEE2,RODLEY T2,132.0,0.502475023,1.114400029,0.253724992,114.54398400614498,4.975,Yorkshire
Skelton Grange,SKGB-STGA-TEE2,SKELTON GRANGE B SGT4,132.0,1.9107811450958252,4.245918273925781,0.9580349922180176,114.54398400614498,19.267,Yorkshire
Skelton Grange,ROYDS LANE T1,WAKEFIELD NORTH T1,33.0,7.265114307,13.65005684,0.0,25.720954492397826,5.908399414000001,Yorkshire
Skelton Grange,SKEL-STOU-WAKE-TEE,STOURTON GT1,132.0,0.005,0.01,0.409,103.1124486761904,0.081,Yorkshire
Skelton Grange,SKELTON GRANGE B SGT3,LEEDS EAST T4 TEE,132.0,0.1,0.331,4.219,186.3340258782598,4.533399902,Yorkshire
Ferrybridge B,SLEDMERE GARTH T2,SELBY ROAD T2,33.0,3.502,3.123,1.19,28.86462670813534,4.38925293,Yorkshire
Skelton Grange,SPRING MILL STREET T1,STAYGATE T1,33.0,0.851,2.085,0.0,25.435166109148962,2.186700195,Yorkshire
Skelton Grange,ST ANDREWS ROAD T1,DALTON T1,33.0,1.204,2.227,0.0,39.43879688834333,2.109,Yorkshire
Skelton Grange,ST ANDREWS ROAD T1,EMERALD STREET T1,33.0,0.866,0.935,0.0,30.979460744176937,0.9343299561,Yorkshire
Skelton Grange,STAYGATE T2,DUDLEY HILL T2,33.0,1.127,1.413,0.0,27.435684791891013,1.946281982,Yorkshire
Skelton Grange,STOURTON T1,LOW ROAD T1,33.0,4.256,2.267,0.604,19.433610060922803,2.4994125979999997,Yorkshire
Skelton Grange,SWINNOW MOOR T1,RODLEY T1,33.0,1.108646512,2.751406431,0.0,47.89813303250973,2.887100098,Yorkshire
Skelton Grange,TONG STREET T1,STAYGATE T1,33.0,3.745,6.629,0.0,21.09118268376622,3.862,Yorkshire
Skelton Grange,TONG STREET T2,STAYGATE T2,33.0,3.672,6.388,0.0,20.576763593918262,3.806,Yorkshire
Skelton Grange,VARLEY STREET T1,RODLEY T1,33.0,2.724,4.933,0.304,26.464004288844876,1.945314575,Yorkshire
Skelton Grange,WAKEFIELD NORTH T1,SKEL-STOU-WAKE-TEE,132.0,0.438,0.935,9.215,114.54398400614498,7.593700195,Yorkshire
Skelton Grange,WAKEFIELD NORTH T2,OUTWOOD T2,33.0,1.824000001,1.616999984,0.621999979,28.86462670813534,1.7024659420000001,Yorkshire
Skelton Grange,WHITE LEE T2,HECKMONDWIKE T2,33.0,1.202000022,1.784000039,0.294999987,28.578838324886473,1.805611572,Yorkshire
Skelton Grange,WHITEHALL ROAD T2,SWEET STREET T2,33.0,0.521,1.444,0.0,47.89813303250973,1.596969971,Yorkshire
Skelton Grange,WIBSEY T2,STAYGATE T2,33.0,3.255,2.859,0.659,21.719917126913717,3.1816274410000003,Yorkshire
Creyke Beck,ALFRED GELDER STREET T1,HULL SOUTH T1,33.0,4.073575019836426,4.34895658493042,0.018026601523160934,21.491286420314626,5.899,Yorkshire
Creyke Beck,BEVE-ENDL-FIRA-TEE,BEVERLEY T2,33.0,4.049117088317871,7.744773864746094,0.0,23.14885904315804,2.581,Yorkshire
Creyke Beck,BEVERLEY T1,BEVE-FIRA-NORW-TEE,33.0,0.9997736811637878,2.133094549179077,0.0,28.635996001536245,0.7189000244140625,Yorkshire
Creyke Beck,BEVERLEY-DRIFFIELD-BURTON PIDSEA-TEE,BEVERLEY T3,66.0,0.966,2.157,0.0,53.15663928428884,2.909699951,Yorkshire
Creyke Beck,BEVE-SWOR-TEE,BEVERLEY T2,33.0,11.054801940917969,26.162385940551758,0.0,28.635996001536245,7.625,Yorkshire
Grimsby West,BRANSHOLME T1,SALTSHOUSE ROAD T1,33.0,1.7510000467300415,1.3760000467300415,0.0,24.577800959402367,1.80809716796875,Yorkshire
Grimsby West,BRANSHOLME T1,TIVERTON ROAD T1,33.0,2.1600000858306885,1.7170000076293945,0.6589999794960022,26.464004288844876,2.757760986328125,Yorkshire
Grimsby West,BRANSHOLME T1,WAWNE ROAD T1,33.0,4.79573917388916,9.887497901916504,0.0,25.435166109148962,3.889,Yorkshire
Grimsby West,BRANSHOLME T2,HOLDERNESS T2,33.0,5.866304874420166,10.66666316986084,0.0051748002879321575,23.26317439645759,4.625,Yorkshire
Grimsby West,BRANSHOLME T2,SALTSHOUSE ROAD T2,33.0,1.7699999809265137,1.3919999599456787,0.0,24.577800959402367,1.419780517578125,Yorkshire
Grimsby West,CREB-DRIF-BRAN-TEE1,BRANSHOLME T1,132.0,0.697064995765686,1.5575001239776611,0.349604994058609,114.54398400614498,7.169,Yorkshire
Creyke Beck,CREYKE BECK SGT1,HULL SOUTH T1,132.0,0.4223814010620117,0.500225305557251,34.20287322998047,112.94356905995134,8.18509033203125,Yorkshire
Creyke Beck,CREYKE BECK SGT2,HULL SOUTH T2,132.0,0.42370128631591797,0.50254887342453,34.28718185424805,113.17219976655043,8.21930078125,Yorkshire
Creyke Beck,CREYKE BECK SGT3,BEVERLEY T1,132.0,0.21458105742931366,0.48571935296058655,0.2991790771484375,130.54813346808143,2.3121298828125,Yorkshire
Creyke Beck,CREYKE BECK SGT4,BEVERLEY T2/T3,132.0,0.214850008487701,0.48660099506378174,0.310137003660202,125.74688862950049,2.324,Yorkshire
Creyke Beck,DRIFFIELD GTA,SEATON T1,66.0,6.100011825561523,14.411834716796875,0.130288004875183,57.27199200307249,16.969,Yorkshire
Creyke Beck,DRIFFIELD GTB,KIRKBURN T1,66.0,2.1998815536499023,5.824853897094727,0.21330398321151733,66.87448168023434,7.2785,Yorkshire
Creyke Beck,ELGAR ROAD T1,HESSLE ROAD T2,33.0,1.8349372148513794,2.787677526473999,0.0,28.86462670813534,2.551599853515625,Yorkshire
Creyke Beck,ENDIKE LANE T1,BEVERLEY T1,33.0,7.4982476234436035,13.588658332824707,0.0,28.29304994163761,6.441,Yorkshire
Creyke Beck,GIBL-HULW-SKIL-TEE,SKILLINGS LANE T2,33.0,3.724,6.46,0.009,29,4.0792384949,Yorkshire
Creyke Beck,GIBSON LANE T2,GIBL-HULW-SKIL-TEE,33.0,0.105,0.238,0.0,29,0.09,Yorkshire
Creyke Beck,HULL SOUTH T2,PLANGEO T2,33.0,0.8118075132369995,1.1100431680679321,0.0,28.86462670813534,1.143300048828125,Yorkshire
