GSP,S/S or Busbar Name Node 1,S/S or Busbar Name Node 2,Operating Voltage (kV),Positive Sequence Impedance R % on (100 MVA Base),Positive Sequence Impedance X (% on 100 MVA Base),Susceptance B (% on 100 MVA Base),Rating Information (MVA),Circuit Length (km),Licence Area
Creyke Beck,HULL WEST T1,ELGAR ROAD T1,33.0,2.8970000743865967,2.5829999446868896,0.0,28.86462670813534,3.511682861328125,Yorkshire
Creyke Beck,LISSETT WIND FARM,DRIFFIELD GTA,66.0,2.61005845665931,3.7120822817087173,2.8359557390213013,60,11.799744934082032,Yorkshire
Creyke Beck,MARTONGATE T1,BRETT STREET T1,66.0,0.6449159979820251,0.9109799861907959,0.6926340460777283,60.01556048226159,2.892,Yorkshire
Creyke Beck,NORWOOD T2,SPARK MILL LANE T2,33.0,1.8179999589920044,1.5720000267028809,0.4819999933242798,27.14989640864215,2.08175048828125,Yorkshire
Creyke Beck,ROSS FARM LSI,BEVE-FIRA-NORW-TEE,33.0,1.4404500722885132,3.4115400314331055,0.0,28.635996001536245,0.99,Yorkshire
Creyke Beck,SANCTON ROAD LSI,BEVE-HUSM-SOUT-TEE,33.0,0.45687001943588257,1.0820441246032715,0.0,28.635996001536245,0.314,Yorkshire
Creyke Beck,SCULCOATES A T1,SCULCOATES B1,132.0,0.012000000104308128,0.02800000086426735,1.5299999713897705,115,0.2609840393066406,Yorkshire
Creyke Beck,SCULCOATES A T2,SCULCOATES B2,132.0,0.012000000104308128,0.028999999165534973,1.590000033378601,115,0.27979067993164064,Yorkshire
Creyke Beck,SCULCOATES B1,CREYKE BECK SGT3,132.0,0.6955690383911133,1.5652539730072021,0.7397252321243286,130.54813346808143,7.603599609375,Yorkshire
Creyke Beck,SKILLINGS LANE T1,BROUGH BRANTINGHAM GRANGE LSI,33.0,1.9488029479980469,4.321887969970703,0.07725202292203903,28.578838324886473,1.965548583984375,Yorkshire
Creyke Beck,SOUTHWOOD ROAD T2,EPPLEWORTH BOTTOM LSI,33.0,4.993326663970947,11.588004112243652,0.0,27.435684791891013,3.654,Yorkshire
Creyke Beck,TIVERTON ROAD T2,WAWNE ROAD T2,33.0,1.559000015258789,1.350000023841858,0.41200000047683716,27.14989640864215,1.7586041259765626,Yorkshire
Creyke Beck,WESTFIELD ROAD LSI,BEVE-SWOR-TEE,33.0,0.6474750638008118,1.5334700345993042,0.0,28.635996001536245,0.445,Yorkshire
Creyke Beck,WOLD ROAD LSI,SOUTHGATE T1,33.0,1.2474000453948975,2.063823938369751,0.0,27.14989640864215,1.127,Yorkshire
Creyke Beck,GIBSON LANE T1,GIBSON LANE WINDFARM,33.0,0.519,0.757,0.0628,33.72,0.7207333,Yorkshire
Saltend North,ELLIFOOT LANE T2,SALTEND T1,33.0,7.285810947418213,7.8674187660217285,0.0,30.979460744176937,7.85955908203125,Yorkshire
Saltend North,HULL EAST GT1,NORTHERN GATEWAY BIOMASS,33.0,1.642,1.842,0.175,28.579,1.82846,Yorkshire
Saltend North,HULL EAST GT1,SALTEND GT1,132.0,0.07160500437021255,0.2900850176811218,0.023764999583363533,114.54398400614498,1.993,Yorkshire
Saltend North,HULL EAST GT2,OTTRINGHAM ROAD T1,33.0,17.68560791015625,41.36369705200195,0.0,28.635996001536245,13.638556640625,Yorkshire
Saltend North,OTTR-PATR-EASI-TEE,PATRINGTON ROAD EAST LSI,33.0,0.6547499895095825,1.550700068473816,0.0,28.635996001536245,0.45,Yorkshire
Saltend North,WESTCOTT STREET T1,ALFRED GELDER STREET T1,33.0,3.1610000133514404,2.819000005722046,0.0,31.436722157375122,3.580040283203125,Yorkshire
Saltend North,WITHERNSEA T1,ROOS WINDFARM,33.0,9.457961082458496,22.1279239654541,0.0,28.635996001536245,7.0582998046875,Yorkshire
Jordanthorpe,CALLYWHITE LANE T1,JORDANTHORPE SGT1,33.0,2.435839891433716,4.504242897033691,0.0,29.49336115128284,4.2655,Yorkshire
Jordanthorpe,DRONFIELD T2,JORDANTHORPE SGT2,33.0,3.23913311958313,2.8425190448760986,0.0,26.292531258895558,3.983499755859375,Yorkshire
Jordanthorpe,JORDANTHORPE SGT2,WOODSEATS T2,33.0,2.239000082015991,1.8489999771118164,0.9819999933242798,25.149377725900095,3.40631005859375,Yorkshire
Jordanthorpe,MILLHOUSES T1,BASLOW ROAD T1,33.0,3.01200008392334,2.4670000076293945,0.8560000061988831,27.72147317513988,3.754476806640625,Yorkshire
Neepsend,CROOKESMOOR ROAD T2,PENISTONE ROAD T2,33.0,1.2619999647140503,1.0789999961853027,0.3499999940395355,28.007261558388745,1.670149658203125,Yorkshire
Neepsend,NEEPSEND SGT2,RAWSON SPRING ROAD T2,33.0,0.6430000066757202,0.9350000023841858,0.5009999871253967,28.578838324886473,0.9812509155273438,Yorkshire
Neepsend,NEEPSEND SGT3,CLAYWHEELS LANE T1,33.0,2.283989906311035,1.759047031402588,0.0,24.86358934265123,2.24589990234375,Yorkshire
Neepsend,NEEPSEND SGT3,PENISTONE ROAD T1,33.0,1.0410000085830688,1.1109999418258667,0.3199999928474426,30.293568624379663,1.386003173828125,Yorkshire
Norton Lees,NORTON LEES SGT1,MARMION ROAD T2,33.0,3.812647581100464,3.228543519973755,0.0,26.292531258895558,4.675810546875,Yorkshire
Norton Lees,NORTON LEES SGT2,GLEADLESS VALLEY T2,33.0,2.2290000915527344,2.1619999408721924,0.2770000100135803,24.006224192904636,2.201867431640625,Yorkshire
Norton Lees,NORTON LEES SGT2,NORFOLK PARK T2,33.0,2.88529634475708,3.3603157997131348,0.0,21.09118268376622,3.342699951171875,Yorkshire
Norton Lees,NORTON LEES SGT2,SNAITHING PARK ROAD T2,33.0,5.689708232879639,4.741300106048584,0.0006628400296904147,23.663278133006,7.08376025390625,Yorkshire
Jordanthorpe,NORTON LEES SGT2,WOODSEATS T1,33.0,1.4220000505447388,1.25,0.4819999933242798,26.292531258895558,1.907468017578125,Yorkshire
Norton Lees,SAXON ROAD T1,NORFOLK PARK T1,33.0,2.2838430404663086,3.102073907852173,0.0,22.005705510162585,2.91330029296875,Yorkshire
Pitsmoor 3/4,BELLHOUSE ROAD T1,PITSMOOR SGT3,33.0,3.253999948501587,3.7980000972747803,0.5910000205039978,27.14989640864215,3.518024169921875,Yorkshire
Pitsmoor 3/4,NEWHALL ROAD T1,PITSMOOR SGT3,33.0,0.38100001215934753,0.4180000126361847,0.18299999833106995,28.007261558388745,0.525390869140625,Yorkshire
Pitsmoor 3/4,NEWHALL ROAD T1,STEVENSON ROAD T1,33.0,0.6869999766349792,0.4860000014305115,0.1340000033378601,21.719917126913717,0.6639848022460938,Yorkshire
Pitsmoor 1/2,PITSMOOR SGT4,BARNSLEY ROAD T2,33.0,1.3275749683380127,2.455199956893921,0.0,39.43879688834333,2.325,Yorkshire
Pitsmoor 1/2,PITSMOOR SGT4,BELLHOUSE ROAD T2,33.0,3.25,3.7869999408721924,0.5379999876022339,27.14989640864215,2.75381689453125,Yorkshire
Sheffield City,ARUNDEL STREET T1,PARK HILL T1,33.0,0.8809999823570251,0.7910000085830688,0.35100001096725464,26.464004288844876,1.0324986572265624,Yorkshire
Sheffield City,PARK HILL T1,ATTERCLIFFE T2,33.0,1.8305259943008423,3.3801679611206055,0.0,29.49336115128284,3.202,Yorkshire
Sheffield City,SHEFFIELD CITY SGT2,ELLIN STREET T2,33.0,0.21799999475479126,0.23800000548362732,0.10400000214576721,32.57987569037058,0.31421273803710936,Yorkshire
Sheffield City,SHEFFIELD CITY SGT2,VICTORIA STREET T2,33.0,0.7329999804496765,0.6330000162124634,0.23100000619888306,26.864108025393286,0.6459779663085937,Yorkshire
Sheffield City,VICTORIA STREET T2,SILVER STREET T2,33.0,0.5950000286102295,0.7409999966621399,0.22699999809265137,31.436722157375122,0.774826171875,Yorkshire
Wincobank,SHEPCOTE TINSLEY T2,TINSLEY PARK ROAD T2,33.0,0.41702401638031006,1.034958004951477,0.0,47.89813303250973,1.086,Yorkshire
Wincobank,WINCOBANK SGT1,NEW DROPPINGWELL ROAD T1,33.0,1.836,1.551,0.0,26.464004,2.0918,Yorkshire
Wincobank,WINCOBANK SGT2,SHEPCOTE TINSLEY T2,33.0,1.0277760028839111,2.5507044792175293,0.0,47.89813303250973,2.6765,Yorkshire
Keadby,BINBROOK T1,KIRMOND LSI,33.0,1.4839999675750732,3.0840001106262207,0.004000000189989805,30.293568624379663,4.24732080078125,Yorkshire
Keadby,BLYTON-FOXBY LANE LSI-KNAITH UPTON ROAD LSI-TEE,KNAITH UPTON ROAD,33.0,0.0,0.0,0.0,31.436722157375122,0.12942410278320313,Yorkshire
Keadby,BOTTESFORD T1,SCUNTHORPE SOUTH T1,33.0,1.724362850189209,3.189014196395874,0.0,39.43879688834333,3.01989990234375,Yorkshire
Keadby,BOTTESFORD T2,BRIDGES ROAD T2,33.0,2.9760217666625977,3.7915003299713135,0.0,25.149377725900095,3.330300048828125,Yorkshire
Keadby,BROUGHTON T3,BROU-KEAD-SANT-TEE,132.0,0.38199999928474426,0.8489999771118164,0.19300000369548798,130.54813346808143,3.814487060546875,Yorkshire
Grimsby West,CLOUGH LANE T1,WEST MIDDLEMERE ROAD LSI,33.0,6.428999900817871,10.361200332641602,0.7149999737739563,28.578838324886473,2.361823486328125,Yorkshire
Grimsby West,CONYARD ROAD T1,CONYARD ROAD T2,33.0,1.3359999656677246,1.6349999904632568,0.7799999713897705,24.577800959402367,2.252995361328125,Yorkshire
Keadby,FEN FARM - GRAINTHORPE TEE,GRAINTHORPE T1,33.0,0.02311995066702366,0.049688033759593964,0.0,28.635996001536245,0.015890000343322754,Yorkshire
Keadby,FLIXBOROUGH T1,GRANGE WINDFARM,33.0,1.359,1.981,0.1645,33.723,1.887,Yorkshire
Keadby,FLIXBOROUGH T2,FIBROGEN,33.0,0.6019999980926514,0.6480000019073486,0.0,30.293568624379663,0.572028564453125,Yorkshire
Grimsby West,GRIMSBY WEST SGT1,IMMINGHAM T1,132.0,0.2818244993686676,1.4821546077728271,1.5024585723876953,179.93236609348523,6.963,Yorkshire
Grimsby West,GRIMSBY WEST SGT2,YARBOROUGH ROAD T2,132.0,0.2590000033378601,0.5350000262260437,1.8799999952316284,130.54813346808143,2.798380859375,Yorkshire
Grimsby West,HUMBERSTON T1,CONVAMORE ROAD T1,33.0,3.5810000896453857,6.665999889373779,0.593999981880188,24.577800959402367,2.821587158203125,Yorkshire
Grimsby West,IMMINGHAM T1,MILLENIUM INORGANIC CHEM T1,33.0,2.3519999980926514,1.909999966621399,0.7409999966621399,28.578838324886473,2.45639453125,Yorkshire
Grimsby West,IMMINGHAM T2,GREAT COATES T1,33.0,13.069999694824219,25.5,0.6650000214576721,26.464004288844876,6.13713623046875,Yorkshire
Grimsby West,IMMINGHAM T2,MILLENIUM INORGANIC CHEM T3,33.0,2.0859999656677246,1.815999984741211,0.6919999718666077,26.464004288844876,2.471984375,Yorkshire
Keadby,KEADBY SGT1,KEAD-SANT-SCUN-TEE,132.0,0.7139999866485596,1.8519999980926514,0.4259999990463257,130.54813346808143,7.4880791015625,Yorkshire
Keadby,KEADBY SGT3,BLON-KEAD-WOLN-TEE2,132.0,0.4790000021457672,2.2880001068115234,0.41999998688697815,219.4854783351281,11.0172177734375,Yorkshire
Keadby,KEADBY SGT3,SCUNTHORPE NORTH T1,132.0,0.3499999940395355,1.4550000429153442,0.6669999957084656,219.4854783351281,6.576958984375,Yorkshire
Keadby,KELSTERN LSI,LOUTH T2,33.0,11.612154960632324,23.75914192199707,0.0,28.635996001536245,8.181,Yorkshire
Keadby,KELSTERN LSI-KELSTERN GRANGE LSI-CALCETHORPE LSI-TEE,CALCETHORPE LSI,33.0,0.9603000283241272,1.9958399534225464,0.0,28.635996001536245,0.66,Yorkshire
Keadby,KNAITH UPTON ROAD LSI,STOW T1,33.0,12.237000465393066,29.14900016784668,0.0,28.578838324886473,7.7158818359375,Yorkshire
Keadby,LEA ROAD T2,FOXBY LANE LSI,33.0,2.8700244426727295,1.5626137256622314,0.0,14.289419162443236,1.4509000244140624,Yorkshire
Keadby,MORTAL ASH RAVENTHORPE LSI,HIBALDSTOW-SANTON-MORTAL ASH RAVENTORPE LSI-TEE,33.0,0.684,1.62,0.0,28.635996,0.47050200000000003,Yorkshire
Grimsby West,MOSS ROAD T2,DOUGHTY ROAD T2,33.0,0.335999995470047,0.2630000114440918,0.039000000804662704,19.719398444171667,0.18588714599609374,Yorkshire
Grimsby West,MOSS ROAD T2,MARSDEN ROAD T2,33.0,2.45640230178833,2.3457813262939453,0.0,20.576763593918262,2.75460009765625,Yorkshire
Keadby,RISBY ROAD APPLEBY TEE,ERMINE STREET APPLEBY NORTH,33.0,2.086615562438965,4.941908836364746,0.0,15.775518755337332,1.4340999755859376,Yorkshire
Keadby,SANTON T1,RISBY ROAD APPLEBY TEE,33.0,4.761188983917236,11.03166675567627,0.0,15.775518755337332,3.33410009765625,Yorkshire
Keadby,SCUNTHORPE NORTH T1,SCUNTHORPE SOUTH T1,132.0,0.15,0.334,3.196,148.61,4.171,Yorkshire
Keadby,SCUNTHORPE NORTH T1,STATION ROAD T1,33.0,1.9119279384613037,1.6829087734222412,0.009722799062728882,24.86358934265123,2.121,Yorkshire
Keadby,SCUNTHORPE NORTH T2,FLIXBOROUGH T2,33.0,5.151403903961182,11.76348876953125,0.0,28.578838324886473,4.03,Yorkshire
Keadby,SCUNTHORPE NORTH T2,FOXHILLS T2,33.0,0.49744802713394165,0.8063050508499146,0.0,28.578838324886473,1.741,Yorkshire
Grimsby West,WEST MIDDLEMERE ROAD LSI,IMMINGHAM-GOXHILL ROAD LSI-WEST MIDDLEMERE ROAD LSI-TEE,33.0,0.0,0.0,0.0,31.436722157375122,0.200527099609375,Yorkshire
Keadby,WOLD NEWTON T1,BLON-KEAD-WOLN-TEE1,132.0,3.4170000553131104,7.578000068664551,1.725000023841858,130.54813346808143,32.93440234375,Yorkshire
Keadby,WOLD NEWTON T2,BLON-KEAD-WOLN-TEE2,132.0,3.4170000553131104,7.578000068664551,1.725000023841858,130.54813346808143,32.352001953125,Yorkshire
Keadby,WOLD NEWTON-STAINTON LSI-KIRMOND LSI-TEE,STAINTON LSI,33.0,0.0,0.0,0.0,31.436722157375122,0.106,Yorkshire
Grimsby West,YARBOROUGH ROAD T1,MOSS ROAD T1,132.0,0.23600000143051147,0.1599999964237213,3.799999952316284,76.59128671069574,1.97149755859375,Yorkshire
Grimsby West,YARBOROUGH ROAD T2,MOSS ROAD T2,132.0,0.23600000143051147,0.1599999964237213,3.799999952316284,76.59128671069574,2.403940185546875,Yorkshire
Grimsby West,YARBOROUGH ROAD T2,SCARTHO T1,33.0,12.818159103393555,26.287311553955078,0.0,24.577800959402367,9.4307001953125,Yorkshire
Thurcroft,BEIGHTON T1,PENNY HILL WINDFARM,66.0,1.8784444332122803,4.475374698638916,0.08498039841651917,57.72925341627068,5.351638671875,Yorkshire
Thurcroft,BEIGHTON T2,KIVETON PARK T1,66.0,2.431379795074463,5.7949748039245605,0.27279940247535706,57.27199200307249,7.293,Yorkshire
Thurcroft,EDLINGTON T2,THURCROFT SGT2,66.0,4.50439453125,9.137556076049805,1.6696984767913818,46.29771808631608,14.7717998046875,Yorkshire
Thurcroft,MALTBY COLLIERY,TICKHILL RD T1,66.0,0.334289014339447,0.7350600361824036,0.06777849793434143,57.27199200307249,1.028,Yorkshire
Thurcroft,NEW ORCHARD LANE T2,THURCROFT SGT2,66.0,0.33597198128700256,0.8002409934997559,0.0,57.27199200307249,0.923,Yorkshire
Thurcroft,PENNY HILL WINDFARM,THURCROFT SGT1,66.0,0.893,2.109,0.001023,57.72925341627068,2.612,Yorkshire
Thurcroft,THURCROFT SGT2,SILVERWOOD T2,66.0,2.380882740020752,5.390769958496094,0.5595916509628296,52.127801104592926,6.607720703125,Yorkshire
West Melton / Thorpe Marsh,TICKHILL RD T2,WEST END LANE T1,66.0,3.4760000705718994,7.919000148773193,0.0,52.127801104592926,8.4971015625,Yorkshire
West Melton / Thorpe Marsh,ARMTHORPE T2,WEST MOOR PARK T1,66.0,0.10331590473651886,0.14593949913978577,0.11096034944057465,60.01556048226159,0.46329998779296877,Yorkshire
West Melton / Thorpe Marsh,ATTE-PARS-WMEL-TEE,ATTERCLIFFE T2,132.0,0.7384740114212036,1.6490859985351562,0.8432930111885071,114.54398400614498,7.763,Yorkshire
West Melton / Thorpe Marsh,ATTERCLIFFE T1,BLACKBURN MEADOWS B T5,132.0,0.35850781202316284,0.8253399133682251,3.724757671356201,114.54398400614498,3.99,Yorkshire
West Melton / Thorpe Marsh,BARNBURGH T1,DONCASTER B T2,66.0,4.270999908447266,9.569999694824219,0.0,52.127801104592926,9.38184765625,Yorkshire
West Melton Section 3,BARUGH GT2,BARNSLEY T2,66.0,2.9966588020324707,5.3069167137146,0.23253102600574493,37.95269729544924,5.5459599609375,Yorkshire
West Melton Section 3,BARUGH GT2,BARUGH T2,66.0,0.0,0.0,0.0,30,0.03041450309753418,Yorkshire
West Melton / Thorpe Marsh,BERNARD ROAD GENERATION,ATTERCLIFFE T2,33.0,1.6424144506454468,2.090178966522217,0.0,30.86514539087739,1.8350999755859374,Yorkshire
West Melton / Thorpe Marsh,BLACKBURN MEADOWS B T4,TEMPLEBOROUGH T1,33.0,0.8574817776679993,1.8521432876586914,0.0,28.578838324886473,1.8209300537109374,Yorkshire
West Melton / Thorpe Marsh,BLACKBURN MEADOWS B T5,ALSING ROAD,33.0,0.106,0.263,0.0,47.89813303250973,0.27560000609999996,Yorkshire
West Melton / Thorpe Marsh,BLACKBURN MEADOWS B T5,TEMPLEBOROUGH T2,33.0,0.8329519629478455,1.8064634799957275,0.0,28.578838324886473,1.7752999267578125,Yorkshire
West Melton / Thorpe Marsh,BLACKBURN MEADOWS T1,BLACKBURN MEADOWS B T4,33.0,0.25754550099372864,0.3311910927295685,0.0,30.922303067527167,0.39439996337890626,Yorkshire
West Melton / Thorpe Marsh,BLACKBURN MEADOWS T2,BLACKBURN MEADOWS B T5,33.0,0.23800000548362732,0.24799999594688416,0.10899999737739563,32.00829892387285,0.2556073913574219,Yorkshire
West Melton Section 3,BURR-FIDL-HUNN-TEE,HUNNINGLEY T2,33.0,1.6386308670043945,2.871730327606201,0.0,26.578319642144418,2.788800048828125,Yorkshire
West Melton Section 3,BURR-HUNN-STFT-TEE,STAIRFOOT T1,33.0,0.14000000059604645,0.1809999942779541,0.0,28.578838324886473,0.15036289978027345,Yorkshire
West Melton / Thorpe Marsh,DONCASTER B T1,BRODSWORTH T1,66.0,2.444780111312866,5.529494762420654,0.6399802565574646,57.27199200307249,7.94710009765625,Yorkshire
West Melton / Thorpe Marsh,DONCASTER B T1,DONCASTER CENTRAL T1/T3,132.0,0.06499999761581421,0.11699999868869781,1.934999942779541,138.3215774924505,0.6718474731445313,Yorkshire
West Melton / Thorpe Marsh,DONCASTER CENTRAL T2,GREYFRIARS ROAD T2,33.0,0.03542400151491165,0.05254200100898743,0.0,28.578838324886473,0.054,Yorkshire
West Melton Section 3,ECCLESFIELD T2,WEST MELTON SP T2,66.0,3.645578145980835,8.673335075378418,0.021320000290870667,57.27199200307249,10.057,Yorkshire
West Melton Section 3,ELSECAR T2,TANKERSLEY PARK T1,66.0,2.200000047683716,4.300000190734863,0.0,52.127801104592926,4.705736328125,Yorkshire
Bradford West,HOPE T1,HUNSHELF T1,66.0,9.685311317443848,23.069135665893555,0.0,57.27199200307249,26.608,Yorkshire
West Melton Section 3,HOUGHTON MAIN T1,DEARNE ROAD T1,66.0,1.4902158975601196,3.5494980812072754,0.0,57.27199200307249,4.094,Yorkshire
West Melton Section 3,HOUGHTON MAIN T2,ALDHAM T1,66.0,1.7999999523162842,3.9000000953674316,0.0,52.127801104592926,3.87173095703125,Yorkshire
West Melton Section 3,HUNNINGLEY T1,BURR-HUNN-STFT-TEE,33.0,1.1524310111999512,2.0340332984924316,0.0,26.578319642144418,1.1685,Yorkshire
West Melton Section 3,HUNNINGLEY T1,FISH DAM LANE T1,33.0,3.1412746906280518,4.746003150939941,0.0,26.578319642144418,5.23174072265625,Yorkshire
West Melton Section 3,HUNNINGLEY T2,STAIRFOOT T2,33.0,0.8420000076293945,1.0889999866485596,0.0,28.578838324886473,1.1588594970703125,Yorkshire
West Melton Section 3,HUNN-WAKB-WMEL-TEE1,HUNNINGLEY T1,132.0,0.4169999957084656,0.9269999861717224,0.42100000381469727,130.54813346808143,4.15054248046875,Yorkshire
West Melton Section 3,HUNN-WAKB-WMEL-TEE2,WEST MELTON RESERVE3,132.0,0.642158031463623,1.4241920709609985,0.3242579996585846,114.54398400614498,6.358,Yorkshire
West Melton / Thorpe Marsh,ICI FIBRES T2,WHEATLEY PARK T1,66.0,1.004093885421753,2.242476463317871,0.0,46.29771808631608,2.390699951171875,Yorkshire
West Melton / Thorpe Marsh,MALLARD WAY T2,JARRATT STREET T2,33.0,1.013,2.575,0.32978,48.584,2.739,Yorkshire
West Melton / Thorpe Marsh,MARKHAM GATES T1,ARMTHORPE T2,66.0,1.2841471433639526,3.059113025665283,0.03229871019721031,62.873444314750245,3.6005,Yorkshire
West Melton / Thorpe Marsh,ORGREAVE T1,DARNALL T1,33.0,2.6670000553131104,2.865000009536743,0.7089999914169312,25.149377725900095,2.779542236328125,Yorkshire
West Melton / Thorpe Marsh,ORGREAVE T2,ATTERCLIFFE T2,33.0,5.323361873626709,10.15646743774414,0.0,19.033506324374393,4.41889990234375,Yorkshire
West Melton / Thorpe Marsh,REVILL LANE T2,DARNALL T2,33.0,3.686000108718872,3.2699999809265137,1.149999976158142,27.72147317513988,4.06980615234375,Yorkshire
West Melton / Thorpe Marsh,ROCKWARE T2,KIRK SANDALL T1,66.0,0.33799999952316284,0.7870000004768372,0.0,62.873444314750245,0.8605368041992187,Yorkshire
West Melton / Thorpe Marsh,SHIRLAND LANE T2,ATTERCLIFFE T2,33.0,0.24300000071525574,0.23100000619888306,0.06700000166893005,27.72147317513988,0.20404281616210937,Yorkshire
West Melton / Thorpe Marsh,STOKE STREET T1,ATTERCLIFFE T1,33.0,0.9559223055839539,1.4555587768554688,0.0,26.4068466121951,1.331,Yorkshire
West Melton / Thorpe Marsh,STOKE STREET T2,ATTERCLIFFE T2,33.0,0.9641190767288208,1.4705040454864502,0.0,26.4068466121951,1.345199951171875,Yorkshire
West Melton Section 3,TANKERSLEY PARK T2,ECCLESFIELD T1,66.0,1.673290491104126,3.955132246017456,0.06518537551164627,57.27199200307249,4.724375,Yorkshire
West Melton / Thorpe Marsh,THORNE T1,STNF-THOM-THON-TEE1,66.0,3.617140769958496,8.61555290222168,0.0,57.27199200307249,9.9372001953125,Yorkshire
West Melton / Thorpe Marsh,TWEEN BRIDGE WINDFARM,THORNE T2,66.0,0.38743335008621216,0.6601517796516418,0.5627523064613342,66.87448168023434,2.16443212890625,Yorkshire
Skelton Grange,WAKEFIELD B RESERVE1,HUNN-WAKB-WMEL-TEE1,132.0,1.5512250661849976,3.4437201023101807,0.7825949788093567,114.54398400614498,15.437,Yorkshire
West Melton / Thorpe Marsh,WEST END LANE T2,WEST MOOR PARK T2,66.0,3.2548599243164062,7.320047378540039,0.0724726989865303,46.29771808631608,7.89160009765625,Yorkshire
West Melton Section 3,WEST MELTON MAIN1,RAWMARSH ROAD GT2/GT4,132.0,0.7764000296592712,1.7135200500488281,0.40400001406669617,130.54813346808143,8.18986181640625,Yorkshire
West Melton Section 3,WEST MELTON RESERVE1,BLACKBURN MEADOWS B T5,132.0,1.2293858528137207,2.737743616104126,0.561989963054657,114.54398400614498,12.422,Yorkshire
West Melton Section 3,WEST MELTON RESERVE2,MALLARD WAY T2,132.0,0.501,1.69,20.289,186.334,23.205029999999997,Yorkshire
West Melton Section 3,WEST MELTON T1,ELSECAR T1,66.0,1.100000023841858,2.0,0.0,52.127801104592926,2.274888916015625,Yorkshire
West Melton Section 3,WEST MELTON T1,KILNHURST T1,66.0,1.9788011312484741,5.3657450675964355,0.06816905736923218,71.79004187211481,6.368,Yorkshire
West Melton Section 3,WOODCOCK STREET T2,WAKEFIELD MONCKTON ROAD T2,33.0,2.313999891281128,1.815000057220459,0.7070000171661377,26.464004288844876,1.564649169921875,Yorkshire
West Melton Section 3,WOOLLEY T1,SCISSETT T2,66.0,3.38100004196167,10.407999992370605,0.4659999907016754,52.127801104592926,11.622416015625,Yorkshire
Blyth 132kV,Alcan GT1 bus 1 132kV,Alcan GT2 bus 1 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 132kV,Alcan GT1 bus 1 132kV,Blyth-Alcan-Linton tee1,132.0,0.023,0.095,0.024,149,0.544,Northeast
Blyth 66kV,Ashington-Bedlington tee 1,Ashington T1 66kV,66.0,1.91,4.33,0.0,38.2956,5.08,Northeast
Blyth 66kV,Ashington-Bedlington tee 1,Morpeth T1 66kV,66.0,2.3800000000000003,3.7900000000000005,0.0,37.3811,4.024,Northeast
Blyth 66kV,Bedlington Green 66kV,Bedlington Red 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 66kV,Blyth Main 1 66kV,Bedlington Green 66kV,66.0,2.127,4.775,0.0,55,6.029,Northeast
Blyth 66kV,Blyth Main 1 66kV,Blyth Main 2 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 66kV,Blyth Main 1 66kV,Cramlington T1 66kV,66.0,2.93,6.87,0.0,43,9.365,Northeast
Blyth 66kV,Blyth Main 2 66kV,Bedlington Green 66kV,66.0,2.141,4.789,0.0,55,6.082,Northeast
Blyth 66kV,Blyth SGT2A 66kV,Blyth Main 3 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 132kV,Blyth-Linton-Ulgham tee2,Ulgham Crossing GT2 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 66kV,Blyth-Seghill-Benton tee 1,Blyth Main 3 66kV,66.0,3.878,9.942,0.0,57,10.915,Northeast
Blyth 66kV,Blyth-Seghill-Benton tee 2,Benton Square 66kV,66.0,1.9303000000000001,4.873,0.0,57,6.301,Northeast
Blyth 66kV,Cramlington T3 66kV,West Hartford T2 66kV,66.0,0.5539999999999999,0.606,0.0,50,2.723,Northeast
Blyth 132kV,Denwick 66kV,Denwick T1 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 66kV,Fawdon 20kV,Seaton Burn 20kV,22.0,30.349999999999998,43.175000000000004,0.0,Blank,Blank,Northeast
Blyth 132kV,Linton 66kV,Lynemouth T2 66kV,66.0,2.0,4.7,0.0,44.583,5.769,Northeast
Blyth 132kV,Linton 66kV,Stobswood Coal,66.0,2.13,3.0865,0.0,35.4378,3.646,Northeast
Blyth 66kV,Linton Violet Section 66kV,Widdrington Church Windfarm 66kV,66.0,0.704,1.25,1.1139,66.87,4.169,Northeast
Blyth 66kV,Linton-Morpeth-Bedlington tee,Linton Violet Section 66kV,66.0,1.83,3.7350000000000003,0.0,51,3.736,Northeast
Blyth 132kV,Lynemouth Windfarm 132kV,Blyth-Lynmouth-Linton-tee,132.0,0.021599999999999998,0.048,0.45978,137,0.35,Northeast
Blyth 66kV,Reservoir T1 66kV,Bedlington Green 66kV,66.0,0.134,0.083,0.0,28.5788,0.332,Northeast
Blyth 66kV,Warkworth T1 66kV,Denwick T1 66kV,66.0,3.979,9.444,0.0,57.272,10.931,Northeast
Blyth 66kV,Warkworth T2 66kV,Denwick T2 66kV,66.0,3.979,9.444,0.0,57.272,10.931,Northeast
Blyth 66kV,West Hartford T2 66kV,West Hartford T1 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 66kV,Widdrington Church Windfarm 66kV,Widdrington Steads Windfarm 66kV,66.0,0.269,0.486,0.441,66.87,1.633,Northeast
Hartmoor,Brenda Trading 66kV,Hartmoor Yellow 66kV,66.0,2.964,7.608,0.0,55,11.359,Northeast
Hartmoor,Hartmoor Green 66kV,Amberton Road T1 66kV,66.0,1.273,1.319,0.0,50,6.138,Northeast
Hartmoor,Hartmoor Green 66kV,Hartmoor Yellow 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Spennymoor GSP,Hartmoor Red 66kV,Fishburn 66kV,66.0,5.493,8.435,0.0,41,9.895,Northeast
Hartmoor,Hartmoor Red 66kV,Hartmoor Yellow 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Hartmoor,Wynyard T1 66kV,Hartmoor Green 66kV,66.0,2.826,7.221,0.0,57,8.114,Northeast
Hartmoor,Wynyard T1 66kV,Wynyard Data T2 66kV,66.0,0.202,0.32399999999999995,0.005,67,1.119,Northeast
Hawthorn Pit Grid,Hawthorn Pit 66kV,Hawthorn-Herrington-Tunstall tee,66.0,1.775,4.992,0.0,49.7272,5.712,Northeast
Hawthorn Pit Grid,Hawthorn Pit 66kV,Hawthorn-Stoney-Shotton tee,66.0,1.1900000000000002,3.04,0.0,57.272,3.863,Northeast
Hawthorn Pit Grid,Hawthorn Pit 66kV,Peterlee Industrial T1 66kV,66.0,1.646,4.272,0.0,54,5.661,Northeast
Hawthorn Pit Grid,Hawthorn Pit SGT2 66kV,Hawthorn Pit 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Hawthorn Pit Grid,Hawthorn-Stoney-Tunstall tee,Stoney Cut T1 66kV,66.0,0.05,0.08,0.0,58.3008,0.078,Northeast
Hawthorn Pit Grid,Houghton Red 66kV,Herrington Burn 66kV,66.0,1.7389999999999999,2.664,0.0,35.6664,2.961,Northeast
Hawthorn Pit Grid,Peterlee Industrial T2 66kV,Peterlee Industrial T1 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Hawthorn Pit Grid,Tunstall T1 66kV,Hawthorn-Stoney-Tunstall tee,66.0,2.902,6.286,0.0,50.6417,8.914,Northeast
Hawthorn Pit Grid,Tunstall T1 66kV,Tunstall T2 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Coneythorpe T1 33kV,Allerton Waste 33kV,33.0,0.964,2.378,0.0,20.3,2.643,Northeast
Knaresborough,Harrogate 132kV,Harrogate GT2A 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Harrogate 132kV,Harrogate GT2B 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Harrogate 132kV,Harrogate GT3A 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Harrogate GT2A 11kV,Harrogate 11kV,11.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Harrogate GT2B 33kV,Harrogate 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Harrogate GT3A 11kV,Harrogate 11kV,11.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Harrogate GT3B 33kV,Harrogate 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Husthwaite 33kV,Sessay Bridge T1 33kV,33.0,14.78,18.33,0.0,18.862,6.781,Northeast
Knaresborough,Knaresborough 132kV,Harrogate 132kV,132.0,0.233,1.4040000000000001,0.0,114,6.365,Northeast
Knaresborough,Knaresborough 132kV,Wormald Green 132kV,132.0,0.588,2.9659999999999997,0.0,114,13.078,Northeast
Knaresborough,Nessfield Red 33kV,Nessfield Green 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Osbaldwick 132kV,Osbaldwick-Husthwaite-Sheriff tee,132.0,1.434,3.2809999999999997,0.22999999999999998,114,14.278,Northeast
Knaresborough,Osbaldwick-Husthwaite-Sheriff tee,Husthwaite Red 132kV,132.0,1.41,3.225,0.8,114,13.963,Northeast
Knaresborough,Wormald Green 132kV,Wormald Green GT1 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Wormald Green 33kV,Roecliffe Industrial 33kV,33.0,12.061,19.078999999999997,0.0,25.7,9.365,Northeast
Knaresborough,Wormald Green 33kV,Wormald-Coneythorpe-Boroughbridge tee,33.0,11.827,21.2,0.0,25,7.24,Northeast
Knaresborough,Wormald Green GT1 11kV,Wormald Green 11kV,11.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Wormald-Coneythorpe-Boroughbridge tee,Coneythorpe T2 33kV,33.0,5.533,11.177,0.16848,25.949,3.648,Northeast
Knaresborough,Wormald-Darley-Nessfield tee,Darley T1 33kV,33.0,0.788,0.807,0.0,27,0.772,Northeast
Lackenby,Lackenby 66kV,Lackenby-Cleveland-Carlin How tee 1,66.0,6.541,13.373,0.6,50,15.962,Northeast
Lackenby,Lackenby-Cleveland-Carlin How tee 2,Carlin How T2 T4 66kV,66.0,0.06999999999999999,0.06,0.16,40.582,0.229,Northeast
Lackenby,Lackenby-Guisborough T2 T3-Redcar T2 tee,Redcar T2 66kV,66.0,2.55,6.1899999999999995,1.1400000000000001,49.49,7.653,Northeast
Lackenby,Warrenby Generation T1 66kV,Lackenby 66kV,66.0,0.8109999999999999,2.267,0.002,95,8.82,Northeast
Lackenby,Warrenby Generation T2 66kV,Lackenby 66kV,66.0,0.8200000000000001,2.291,0.002,95,8.915,Northeast
Norton,Bowesfield 33kV,Millbank Lane T1 33kV,33.0,1.05,1.902,2.279,39.4387,2.41311,Northeast
Norton,Bowesfield 33kV,Rudby T1 33kV,33.0,17.521,32.995000000000005,0.0,18.862,12.57,Northeast
Norton,Bowesfield 33kV,Urlay Nook T3 33kV,33.0,7.628,11.032,0.0,23.3203,6.0587,Northeast
Norton,Bowesfield GT2 33kV,Bowesfield 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,Bowesfield T2 66kV,Malleable T2 66kV,66.0,0.5890000000000001,0.942,0.0,53,4.088,Northeast
Norton,Bowesfield-Seamer-Stokesley tee,Stokesley T2 33kV,33.0,7.8759999999999994,16.158,0.0,26,5.046,Northeast
Norton,Catterick Camp T1 33kV,Skeeby-Hipswell-Catterick tee 1,33.0,1.9060000000000001,3.247,0.0,16,2.198,Northeast
Norton,Darlington Central 33kV,Darlington Central T1 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,Darlington Central 33kV,Darlington East T1 33kV,33.0,1.4989999999999999,2.053,0.0,26.9784,2.239,Northeast
Norton,Darlington Central 33kV,Darlington T1 33kV,33.0,1.513,1.574,0.0,23.7776,1.73,Northeast
Norton,Darlington Central 33kV,Darlington T2 33kV,33.0,1.524,1.592,0.0,23.7776,1.734,Northeast
Norton,Darlington Central 33kV,Rise Carr T2 33kV,33.0,0.629,1.212,0.0,37,3.682,Northeast
Norton,Darlington Central GT1 33kV,Darlington Central 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,Darlington North 33kV,Darlington North-Rise Carr-Darlington West tee 1,33.0,1.157,0.9450000000000001,0.0,22.3,1.182,Northeast
Norton,Darlington North 33kV,Heighington T1 33kV,33.0,6.800000000000001,12.5,0.0,29.1504,4.57,Northeast
Norton,Darlington North GT2 33kV,Darlington North 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,Darlington North-Moor House Tee,Aycliffe Industrial T2 33kV,33.0,14.0,18.7,0.0,19,6.458,Northeast
Norton,Darlington North-Rise Carr-Darlington West tee 1,Darlington West T1 33kV,33.0,3.581,2.718,0.0,22.3,3.403,Northeast
Norton,Darlington North-Rise Carr-Darlington West tee 1,Rise Carr T1 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,Darlington North-Rise Carr-Darlington West tee 2,Rise Carr T2 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,Darlington North-Skeeby tee,Skeeby 132kV,132.0,2.41,0.562,0.0,112,21.342,Northeast
Norton,Faraday Street 66kV,Spencerbeck Yellow 66kV,66.0,1.281,1.106,0.0,44.583,4.949,Northeast
Norton,Haverton Generation 66kV,North Tees 66kV,66.0,0.269,0.458,0.39,67,1.5,Northeast
Norton,Leeming Bar 33kV,Bedale T2 33kV,33.0,9.944,19.508,0.0,23.7,5.59,Northeast
Norton,Leeming Bar 33kV,Catterick Camp T2 33kV,33.0,23.618,41.166000000000004,0.0,22.2915,14.759,Northeast
Norton,Leeming Bar 33kV,Leeming Bar-Romanby-Thirsk tee,33.0,14.054,18.003,0.0,25,5.005,Northeast
Norton,Leeming Bar 33kV,Leeming Bar-Wensleydale-Barden Friar tee,33.0,29.551,55.68300000000001,0.0,24,16.742,Northeast
Norton,Leeming Bar 33kV,Northallerton T1 33kV,33.0,10.475,19.761,0.0,23.1489,6.6573,Northeast
Norton,Leeming Bar-Leeming RAF-Thirsk tee,Leeming RAF 33kV,33.0,5.312,4.7,0.0,13.7178,2.11,Northeast
Norton,Leeming Bar-Thirsk-Romanby tee,Romanby 33kV,33.0,7.728,9.523,0.0,20,3.875,Northeast
Norton,Leeming Bar-Wensleydale-Barden Friar tee,Barden Friar 33kV,33.0,4.4479999999999995,5.756,0.0,24,1.834,Northeast
Norton,Leeming Bar-Wensleydale-Bedale tee,Wensleydale T1 33kV,33.0,32.979,60.236000000000004,0.0,24,18.173,Northeast
Norton,Malleable T1 66kV,Bowesfield T1 66kV,66.0,0.5950000000000001,0.9390000000000001,3.1814,53,4.208,Northeast
Norton,North Tees 66kV,Faraday Street 66kV,66.0,0.707,0.738,2.25,45,3.651,Northeast
Norton,North Tees 66kV,North Tees T2 T3 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,North Tees 66kV,Cleveland Incinerator 66kV,66.0,0.728,0.388,0.0,28.5788,1.5307,Northeast
Norton,Norton 132kV,Bowesfield GT1 132kV,132.0,0.336,0.831,34.762,106.8,6.963,Northeast
Norton,Norton 132kV,Norton-Darlington Central-Darlington tee 1,132.0,1.3299999999999998,3.0300000000000002,2.414,114,13.4858,Northeast
Norton,Norton 132kV,Norton-Leeming Bar-Hutton tee 2,132.0,2.487,5.6930000000000005,0.0,114,25.349,Northeast
Norton,Norton-Darlington Central-Darlington tee 2,Darlington GT2 132kV,132.0,0.009000000000000001,0.019,0.004,111.8,0.605,Northeast
Norton,Norton-Leeming Bar-Hutton Bonville tee 1,Leeming Bar GT1 132kV,132.0,0.997,2.2800000000000002,0.0,112,10.205,Northeast
Norton,Norton-Leeming Bar-Hutton Bonville tee 1,Huton Bonville Rail GT1 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,Rudby T2 33kV,Stokesley T1 33kV,33.0,8.75,18.15,0.0,28.636,6.44799,Northeast
Osbaldwick,Foss Islands T2 33kV,Melrosegate 33kV,33.0,0.5499999999999999,0.7969999999999999,0.28509999999999996,32.29,1.014,Northeast
Osbaldwick,Gale Lane T1 33kV,Melrosegate 33kV,33.0,2.77,5.017,2.04,34,6.549,Northeast
Osbaldwick,Malton Grid 66kV,Kirbymoorside T1 66kV,66.0,7.1,15.0,0.0,35.4378,17.003,Northeast
Osbaldwick,Malton Grid 66kV,Kirbymoorside T2 66kV,66.0,7.1,15.0,0.0,35.4378,16.968,Northeast
Osbaldwick,Malton Grid 66kV,Malton T1 66kV,66.0,0.8,1.0999999999999999,0.0,28.5788,1.608,Northeast
Osbaldwick,Malton Grid GT1 66kV,Malton Grid 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Osbaldwick,Melrosegate 33kV,Campleshon Road T1 33kV,33.0,3.4000000000000004,2.6,0.0,21.4341,3.269,Northeast
Osbaldwick,Melrosegate 33kV,Haxby Road T2 33kV,33.0,3.6799999999999997,2.7369999999999997,0.6705,19,2.907,Northeast
Osbaldwick,Melrosegate 33kV,Huntington New Lane T1 33kV,33.0,1.3,1.6400000000000001,0.0,24.0062,2.359,Northeast
Osbaldwick,Melrosegate 33kV,Huntington New Lane T2 33kV,33.0,1.3,1.6400000000000001,0.0,24.0062,2.71,Northeast
Osbaldwick,Melrosegate 33kV,Rawcliffe Lane T1 33kV,33.0,5.7,4.2,0.0,22.2915,5.492,Northeast
Osbaldwick,Melrosegate GT1 33kV,Melrosegate 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Osbaldwick,Melrosegate GT2 33kV,Melrosegate 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Osbaldwick,Melrosegate T1 33kV,Melrosegate 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Osbaldwick,Melrosegate T2 33kV,Melrosegate 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Poppleton,Moor Monkton Pumps T1 33kV,Poppleton 33kV,33.0,10.734,14.025000000000002,0.0,19.4908,7.281,Northeast
Osbaldwick,Osbaldwick 132kV,Melrosegate GT1 132kV,132.0,0.14200000000000002,0.369,0.0,114,2.734,Northeast
Osbaldwick,Osbaldwick 132kV,Melrosegate GT3 132kV,132.0,0.14200000000000002,0.35700000000000004,0.053346,114,2.724,Northeast
Osbaldwick,Osbaldwick 132kV,Osbaldwick-Malton-Scarborough tee 1,132.0,1.5110000000000001,5.268,0.787,229,29.755,Northeast
Osbaldwick,Osbaldwick-Knapton-Scarborough tee 2,Knapton Generation 132kV,132.0,0.065,0.151,0.03,114,0.637,Northeast
Poppleton,Poppleton 33kV,Gale Lane T2 33kV,33.0,3.0,2.0,0.0,23.7204,3.277,Northeast
Poppleton,Poppleton 33kV,Severus Hill T2 33kV,33.0,2.1999999999999997,1.7000000000000002,0.0,23.7204,2.447,Northeast
Poppleton,Poppleton 33kV,Skeldergate T2 33kV,33.0,2.587,3.82,1.38286,35,4.871,Northeast
Osbaldwick,Thornton Dale T1 66kV,Whitby West T2 66kV,66.0,20.373,30.146,0.0,37.3811,32.04,Northeast
Saltholme,Saltholme 132kV,North Bank GT1 132kV,132.0,0.3492,0.7521,3.6062999999999996,113,3.891,Northeast
Saltholme,Saltholme 132kV,North Bank GT2 132kV,132.0,0.3538,0.7587,2.4023,111.8,4.01,Northeast
Saltholme,Saltholme 132kV,Saltholme-Greatham-Seal Sands tee 1,132.0,0.006,0.031,1.9140000000000001,258,0.22,Northeast
Saltholme,Saltholme 132kV,Saltholme-Greatham-Seal Sands tee 2,132.0,0.006,0.031,1.8800000000000001,258,0.199,Northeast
Saltholme,Saltholme-Greatham-Seal Sands tee 1,Greatham GT1 132kV,132.0,0.43299999999999994,0.991,0.0,114,4.335,Northeast
Saltholme,Saltholme-Greatham-Seal Sands tee 2,Greatham GT2 132kV,132.0,0.43299999999999994,0.991,0.0,114,4.367,Northeast
Saltholme,Seal Sands 66kV,BASF Switch Red 66kV,66.0,0.264,0.315,0.0,58,1.639,Northeast
Spennymoor GSP,Potter House GT2 66kV,Potter House 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Spennymoor GSP,Potter House-Belmont-Durham tee 1,Durham East T1 66kV,66.0,0.414,0.8009999999999999,0.0,50.6417,1.407,Northeast
Spennymoor GSP,Potter House-Belmont-Durham tee 2,Belmont T2 66kV,66.0,0.573,0.826,0.0,35.6664,2.22,Northeast
Spennymoor GSP,Spennymoor 132kV,Spennymoor-Potter House-Durham tee 1,132.0,0.911,2.086,1.1809999999999998,114,9.135,Northeast
Spennymoor GSP,Spennymoor 66kV,Spennymoor-Brancepeth-Meadowfield tee 1,66.0,3.1530000000000005,4.875,0.0,37.3811,5.173,Northeast
Spennymoor GSP,Spennymoor 66kV,Spennymoor-Chilton-Skerneside tee2,66.0,1.2970000000000002,3.299,0.7506900000000001,36,4.914,Northeast
Spennymoor GSP,Spennymoor GT1 66kV,Spennymoor 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Spennymoor GSP,Spennymoor GT2 66kV,Spennymoor 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Spennymoor GSP,Spennymoor-Brancepeth-Meadowfield tee 2,Brancepeth T2 66kV,66.0,3.5069999999999997,5.477,0.0,35.6664,6.767,Northeast
Spennymoor GSP,Spennymoor-Brancepeth-Meadowfield tee 2,Meadowfield T2 66kV,66.0,3.25,2.7289999999999996,0.0,38.9815,2.928,Northeast
Spennymoor GSP,Spennymoor-Low Spennymoor-Toronto tee,Low Spennymoor T2 66kV,66.0,0.246,0.245,0.0,47,1.15,Northeast
Spennymoor GSP,Spennymoor-Potter House-Durham tee 2,Durham Rail GT2 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Spennymoor GSP,Toronto 66kV,Toronto-Eastgate T2-Stonefoot tee,66.0,4.289,10.942,0.0,57,12.639,Northeast
Spennymoor GSP,Toronto 66kV,Toronto-Harmire-Fylands tee 2,66.0,1.299,3.361,0.0,57.272,3.733,Northeast
Spennymoor GSP,Toronto GT1 66kV,Toronto 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Spennymoor GSP,Toronto GT2 66kV,Toronto 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Spennymoor GSP,Toronto-Eastgate T2-Stonefoot tee,Stonefoot Windfarm 66kV,66.0,1.279,2.919,0.0,57.272,5.256,Northeast
Spennymoor GSP,Toronto-Harmire-Fylands tee 1,Fylands Bridge T1 66kV,66.0,0.8750000000000001,1.981,0.0,57.272,3.32,Northeast
Spennymoor GSP,Toronto-Harmire-Fylands tee 1,Harmire Bridge T1 66kV,66.0,6.565,17.058999999999997,0.0,38.2956,18.611,Northeast
Spennymoor GSP,Toronto-Harmire-Fylands tee 2,Fylands Bridge T2 66kV,66.0,0.8750000000000001,1.981,0.0,57.272,3.435,Northeast
Stella South,Annfield 66kV,Consett T1 66kV,66.0,2.2399999999999998,1.014,0.0,57.272,7.195,Northeast
Stella South,Annfield 66kV,Consett T2 66kV,66.0,2.247,1.026,0.0,57.272,6.836,Northeast
Stella South,Annfield GT1 66kV,Annfield 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Stella North,Barrack Road 33kV,Corporation Street T1 33kV,33.0,0.29,0.35500000000000004,0.0,23.7776,0.41,Northeast
Stella North,Barrack Road 33kV,Corporation Street T2 33kV,33.0,0.27,0.32299999999999995,0.0,23.7776,0.375,Northeast
Stella North,Barrack Road 33kV,Educational Precinct T1 33kV,33.0,2.021,2.699,0.0,26.2925,2.548,Northeast
Stella North,Barrack Road 33kV,Gateshead Central T2 33kV,33.0,2.3970000000000002,2.5250000000000004,0.0,18.2905,3.644,Northeast
Stella North,Barrack Road 33kV,Pandon Red 33kV,33.0,1.591,1.711,0.0,22.2915,1.85,Northeast
Stella North,Barrack Road 33kV,University T2 33kV,33.0,1.055,1.0619999999999998,0.0,30.5794,1.488,Northeast
Stella North,Blucher 33kV,Newcastle Airport T1 33kV,33.0,4.005,5.74,1.854,28.9,7.112,Northeast
Stella North,Blucher 33kV,Westerhope T2 33kV,33.0,4.166,2.493,0.0,22.2915,3.204,Northeast
Stella South,Coalburns 66kV,Coalburns-Hexham-Riding Mill Pumps tee 1,66.0,3.809,9.446,0.0,57,10.584,Northeast
Stella South,Coalburns 66kV,Dunston-Blaydon Burn-Coalburns tee 2,66.0,2.024,4.013,0.0,46.2977,4.538,Northeast
Stella South,Coalburns-Hexham-Riding Mill Pumps tee 1,Hexham T1 66kV,66.0,7.502000000000001,1.0627,0.0,35,11.79,Northeast
Stella South,Coalburns-Hexham-Riding Mill Pumps tee 2,Riding Mill Pumps T2 66kV,66.0,0.969,1.425,0.0,42,3.096,Northeast
Stella South,Coalburns-Prudhoe West-West Wylam tee 1,West Wylam T1 66kV,66.0,0.248,0.189,0.0,42,0.864,Northeast
Stella South,Coalburns-Prudhoe West-West Wylam tee 2,Prudhoe West T2 66kV,66.0,0.372,0.633,0.53976,66.87,2.076,Northeast
Stella North,Dunston 66kV,Benwell T2 66kV,66.0,0.6910000000000001,0.9730000000000001,0.0,36,2.205,Northeast
Stella North,Dunston GT1 66kV,Dunston 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Stella North,Dunston GT2 132kV,Stella North 132kV,132.0,0.25,1.34,0.0,114,5.549,Northeast
Stella North,Dunston-Blaydon Burn-Coalburns tee 1,Blaydon Burn T1 66kV,66.0,0.962,2.01,0.0,50.6417,2.835,Northeast
Stella North,Dunston-Blaydon Burn-Coalburns tee 2,Dunston 66kV,66.0,2.2190000000000003,5.096,0.0,46,7.591,Northeast
Stella South,Ravensworth 66kV,Ravensworth-Team Valley-Dunston tee 1,66.0,0.625,1.6049999999999998,0.0,57.272,2.054,Northeast
Stella South,Ravensworth GT1 132kV,Harraton GT1 132kV,132.0,0.5459999999999999,1.2155,1.1242,114,6.155,Northeast
Stella South,Ravensworth GT1 66kV,Ravensworth 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Stella North,Stella North 132kV,Barrack Road GT2 132kV,132.0,0.175812,0.583237,7.11656,186.3,7.644,Northeast
Stella North,Stella North 132kV,Dunston GT1 132kV,132.0,0.25,1.34,0.519526,114,5.573,Northeast
Stella North,Stella North 132kV,Newburn Haugh T2 132kV,132.0,0.078,0.163,0.0,103,0.96,Northeast
Stella North,Stella North 132kV,Stella South 132kV,132.0,0.066,0.25170000000000003,1.0665,274.357,1.25,Northeast
Stella South,Stella South 132kV,Ravensworth GT1 132kV,132.0,1.488,3.3404999999999996,3.3728000000000002,114,15.397,Northeast
Fourstones 20kV,Ray Windfarm 33kV,Fourstones 33kV,33.0,5.051,22.040000000000003,0.0,54,23.582,Northeast
Spadeadam 33kV,Churnsike,Bolts Law Sw,33.0,16.23,22.470000000000002,0.0,13,5.4476,Northeast
Spadeadam 33kV,Horseholme Sw,Lampert Sw,33.0,9.32,12.91,0.0,13,5.4476,Northeast
Spadeadam 33kV,Spadeadam 33kV,Horseholme Sw,33.0,15.17,16.32,0.0,13,5.4476,Northeast
Tynemouth,Chirton Grange 33kV,Monkseaton T2 33kV,33.0,3.2969999999999997,2.5069999999999997,0.0,21.4341,3.215,Northeast
Tynemouth,Chirton Grange 33kV,Tynemouth Central T1 33kV,33.0,4.628,3.499,0.0,21.4341,4.507,Northeast
Tynemouth,Flatworth 33kV,Flatworth Central T2 33kV,33.0,0.061,0.093,0.0,35,0.085,Northeast
Tynemouth,Flatworth 33kV,Ormonde Street Green 33kV,33.0,2.514,1.984,0.0,27.4357,2.611,Northeast
Tynemouth,Flatworth 33kV,Willington T2 33kV,33.0,2.727,2.112,0.0,21.4341,2.703,Northeast
Tynemouth,Flatworth GT2 33kV,Flatworth 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Tynemouth,Gosforth 33kV,Pandon Green 33kV,33.0,4.562,4.622,0.0,23.1489,5.317,Northeast
Tynemouth,Gosforth 33kV,Pandon Red 33kV,33.0,4.915,4.9910000000000005,0.0,23.1489,5.351,Northeast
Tynemouth,Gosforth GT2 33kV,Gosforth 33kV,33.0,0.0046,0.012,0.03,Busbar,Busbar,Northeast
Tynemouth,Ormonde Street Red 33kV,Jarrow T1 33kV,33.0,1.157,0.8670000000000001,0.0,21.4341,1.131,Northeast
Tynemouth,Port of Tyne BESS,South Shields 33kV,33.0,0.5785,0.9199999999999999,0.0,55.2,1,Northeast
South Shields,South Shields 33kV,Garwood Street T2 33kV,33.0,1.16,1.48,0.0,24.0062,1.78,Northeast
South Shields,South Shields 33kV,Simonside T1 33kV,33.0,1.121,0.987,0.0,24.0062,1.382,Northeast
South Shields,South Shields 33kV,Simonside T2 33kV,33.0,1.1520000000000001,1.009,0.0,24.0062,1.382,Northeast
South Shields,South Shields 33kV,Westoe T1 33kV,33.0,2.562,3.8670000000000004,0.0,35,4.838,Northeast
South Shields,South Shields 33kV,Westoe T2 33kV,33.0,2.562,3.872,0.0,35,4.842,Northeast
Tynemouth,Tynemouth 132kV,Flatworth GT1 132kV,132.0,0.107,0.239,2.287,149,2.985,Northeast
Tynemouth,Tynemouth 132kV,Flatworth GT2 132kV,132.0,0.107,0.238,2.77,149,2.971,Northeast
Tynemouth,Tynemouth 132kV,Gosforth GT1 132kV,132.0,0.28700000000000003,0.799,7.5015,112,8.454,Northeast
Tynemouth,Tynemouth 132kV,Tynemouth-Gosforth-Benton tee,132.0,0.317,0.74,0.0,112,4.592,Northeast
Tynemouth,Tynemouth-Gosforth-Benton tee,Benton Rail GT1 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
West Boldon,Carley Hill 66kV,West Southwick 66kV,66.0,0.51,0.5499999999999999,0.0,47,2.551,Northeast
West Boldon,Gateshead East 66kV,Wardley 66kV,66.0,0.8999999999999999,1.4000000000000001,0.0,44.583,5.72,Northeast
West Boldon,Mount Road T1 33kV,Sunderland T8 33kV,33.0,1.47,2.137,0.0,30,2.369,Northeast
West Boldon,Nissan Tee 2,Nissan T2 66kV,66.0,0.624,0.52,0.0,65,1.03,Northeast
West Boldon,Offerton Green 33kV,Mount Road T2 33kV,33.0,3.131,3.5999999999999996,0.0,29,5.042,Northeast
West Boldon,Offerton Green 33kV,Offerton Red 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
West Boldon,Offerton Green 33kV,Pallion Trading T2 33kV,33.0,3.995,3.636,0.0,24.8636,4.812,Northeast
West Boldon,Offerton Red 33kV,Mount Road T1 33kV,33.0,3.125,3.594,0.0,29,5.059,Northeast
West Boldon,Offerton Red 33kV,Pallion Trading T1 33kV,33.0,3.395,3.636,0.0,24.8636,4.843,Northeast
West Boldon,Sunderland T1 T5 66kV,Sunderland T8 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
West Boldon,Usworth T1 66kV,West Boldon-High Barmston-Herrington tee 1,66.0,0.62,1.69,0.0,55.6716,2.367,Northeast
West Boldon,West Boldon 66kV,Boldon Downhill T1 66kV,66.0,0.455,1.051,0.0,57,1.096,Northeast
West Boldon,West Boldon 66kV,Hebburn 66kV,66.0,2.33,5.351,0.0,42.2967,7.681,Northeast
West Boldon,West Boldon 66kV,Nissan North-Nissan tee 1,66.0,0.67,1.6400000000000001,0.0,56,2,Northeast
West Boldon,West Boldon 66kV,Temple Park 66kV,66.0,2.154,6.277000000000001,0.0,51.4419,7.514,Northeast
West Boldon,West Boldon 66kV,Walker 66kV,66.0,3.266,6.282,0.0,51.4,11.959,Northeast
West Boldon,West Boldon 66kV,West Southwick 66kV,66.0,1.51,3.01,0.0,50.6417,4.966,Northeast
West Boldon,West Boldon-High Barmston-Herrington tee 1,Herrington Burn 66kV,66.0,1.1169,3.0852,0.0,37.3811,3.428,Northeast
West Boldon,West Boldon-High Barmston-Herrington tee 1,High Barmston T1 66kV,66.0,0.05,0.068,0.0,58.3008,0.285,Northeast
Bradford West,AIREDALE ROAD T2,AIRR-BING-SILS-TEE2,33.0,2.676,4.88,0.0,24.577800959402367,2.271399902,Yorkshire
Bradford West,AIRR-BING-SILS-TEE1,SILSDEN T1,33.0,4.835,9.169,0.03,25.149377725900095,5.168100098,Yorkshire
Bradford West,BALME STREET T2,BRADFORD T2,33.0,1.56,1.469,0.216,19.719398444171667,1.10863208,Yorkshire
Bradford West,BANKS LANE LSI,AIRR-BING-SILS-TEE2,33.0,0.134,0.277,0.0,23.14885904315804,0.08,Yorkshire
Bradford West,BANO-SALF-SILS-TEE1,BARNOLDSWICK T1,33.0,5.806,8.393,0.007,31.436722157375122,2.749737061,Yorkshire
Bradford West,BANO-SALF-SILS-TEE2,SALTERFORTH T2,33.0,0.752,1.379,0.0,21.09118268376622,0.5695,Yorkshire
Bradford West,BINGLEY GT1,BING-MENS-SILS-TEE,33.0,3.866,7.194,0.016,15.775518755337332,1.212413574,Yorkshire
Bradford West,BINGLEY GT1/GT3,BRADFORD WEST SGT3,132.0,0.328,1.651,10.343,125.97551933609958,8.58853125,Yorkshire
Bradford West,BINGLEY GT2,BANKS LANE LSI,33.0,11.387,23.42,0.0,23.14885904315804,6.89,Yorkshire
Bradford West,BINGLEY GT2,BRADFORD WEST SGT1,132.0,0.328,1.652,10.761,125.97551933609958,8.631969727,Yorkshire
Bradford West,BOLR-SILS-SKIP-TEE,SILSDEN T1,33.0,1.139,2.333,0.0,23.14885904315804,0.7522999268,Yorkshire
Bradford West,BOLTON ROAD T1,BOLR-SILS-SKIP-TEE,33.0,0.508,0.348,0.0,16.690041581733702,0.3447000122,Yorkshire
Bradford West,BRADFORD T1,BRADFORD WEST SGT4,132.0,0.2,0.9,26.7,170.32987641632337,9.903960938,Yorkshire
Bradford West,BRADFORD T2,BRADFORD WEST SGT2,132.0,0.2,0.9,26.7,170.32987641632337,9.9155,Yorkshire
Bradford West,BRADFORD WEST SGT3,HOLMFIELD T1,132.0,0.745,1.644,2.551,114.5,7.662,Yorkshire
Bradford West,BRADFORD WEST SGT4,MENSTON T1,132.0,1.783,3.642,48.21,114.54398400614498,23.9385,Yorkshire
Bradford West,CHELKER RESERVOIR T2,CHEL-ILKL-SILS-TEE,33.0,5.561,11.512,0.0,26.578319642144418,3.8745,Yorkshire
Bradford West,CRACOE T1,CRAC-SILS-SKIP-TEE,33.0,17.736,36.861,0.0,28.635996001536245,12.189400390000001,Yorkshire
Bradford West,GAISBY LANE T1,BRADFORD T1,33.0,1.793,1.65,0.518,25.149377725900095,2.198649658,Yorkshire
Bradford West,GARGRAVE LSI,BANO-CRAC-SALF-TEE,33.0,12.10000038,26.0,0.029999999,31.436722157375122,5.361222168,Yorkshire
Bradford West,GIBRALTAR ROAD T1,FURNESS AVENUE T1,33.0,6.737,6.06,2.702,21.719917126913717,3.043992676,Yorkshire
Ferrybridge B,HOLMFIELD TEE,OVENDEN MOOR WINDFARM,33.0,6.144,8.961,0.744165,34,8.534,Yorkshire
Elland,HOPWOOD LANE,HALIFAX GT2,33.0,1.87,1.755,0.052,18.862033294425075,2.1160998540000002,Yorkshire
