GSP,S/S or Busbar Name Node 1,S/S or Busbar Name Node 2,Operating Voltage (kV),Positive Sequence Impedance R % on (100 MVA Base),Positive Sequence Impedance X (% on 100 MVA Base),Susceptance B (% on 100 MVA Base),Rating Information (MVA),Circuit Length (km),Licence Area
Ferrybridge B,HOPWOOD LANE,HOLMFIELD T2,33.0,5.0,3.39,0.61,27.72147317513988,5.296246094,Yorkshire
Thurcroft,INGS LANE T2,CRAC-INGL-SILS-TEE,33.0,0.757,1.55,0.009,28.578838324886473,0.5406373291,Yorkshire
Bradford West,KILLINGHALL ROAD T2,MOORSIDE ROAD T2,33.0,2.155,1.745,0.595,25.149377725900095,1.975050049,Yorkshire
Bradford West,KIRK DRIVE T2,BING-KIRD-MENS-TEE,33.0,2.381,1.359,0.0,14.289419162443236,1.485200073,Yorkshire
Bradford West,LEGRAMS MILL LANE T1,GIRLINGTON T1,33.0,1.121,0.836,0.35,24.577800959402367,1.2418767089999998,Yorkshire
Bradford West,MANCHESTER ROAD T1,BRADFORD T1,33.0,1.856,1.848,0.0,19.033506324374393,1.9805,Yorkshire
Bradford West,MOUNT STREET T1,BRADFORD T1,33.0,2.071,1.68,0.57,25.149377725900095,2.2014965820000003,Yorkshire
Bradford West,SAINT STREET T2,GIRLINGTON T2,33.0,2.119999886,1.664000034,0.686999977,24.577800959402367,1.677572144,Yorkshire
Bradford West,SHIP-DOCKFIELD ROAD LSI-WINDHILL LSI-TEE,DOCKFIELD ROAD LSI,33.0,0.151,0.312,0.0,23.14885904315804,0.09,Yorkshire
Bradford West,SHIPLEY T1,GAISBY LANE T1,33.0,1.631,2.077,0.394,28.578838324886473,2.383806885,Yorkshire
Bradford West,SILSDEN T2,HAWORTH T2,33.0,17.263,31.604,0.0,21.09118268376622,10.6625,Yorkshire
Bradford West,SKIPTON T2,CRAC-SILS-SKIP-TEE,33.0,0.804,1.028,0.0,17.83319511472916,0.4548999939,Yorkshire
Bradford West,WINDHILL LSI,SHIP-DOCKFIELD ROAD LSI-WINDHILL LSI-TEE,33.0,0.189299986,0.267825007,0.0,17.83319511472916,0.075,Yorkshire
Creyke Beck,NORTH SELBY,STILLINGFLEET,33.0,8.508,19.633,0.02,32.63703336702036,6.376915039,Yorkshire
Drax,OSGODBY GT3,SELB-SEST-TEE,33.0,2.814,6.278,0.031679,29,2.09,Yorkshire
Drax,OSGODBY GT4,OSGOD-SIXPW-THORP-TEE,33.0,19.269,45.166,0.0,28.578838324886473,13.479300779999999,Yorkshire
Drax,RICCALL,OSGODBY GT2,33.0,6.494,15.028,0.012,28.578838324886473,4.7434282229999996,Yorkshire
Drax,SELB-SEST-TEE,SELBY STOR,33.0,0.032,0.047,0.003924,34,0.045,Yorkshire
Drax,SIXPENNY WOOD WINDFARM,OSGODBY-SIXPW-THORP-TEE,33.0,3.93840003,5.978710651,0.0,34.866182756361496,5.47,Yorkshire
Drax,STILLINGFLEET,RICCALL,33.0,7.860000134,18.63500023,0.017000001,28.578838324886473,6.158371582,Yorkshire
Elland,BATLEY T1,THORNHILL T1,33.0,3.506291389,5.202439308,0.0,28.578838324886473,5.345899902,Yorkshire
Elland,BRIGHOUSE T2,BRIGHOUSE GT2,33.0,0.0,0.0,0.0,30.293568624379663,0.07883918762,Yorkshire
Elland,DEIGHTON T1,BRIGHOUSE GT1,33.0,5.12467289,5.083953381,0.0,18.862033294425075,4.981700195,Yorkshire
Elland,DOWKER STREET T1,GROVE STREET T1,33.0,8.112,10.324,0.0,30.86514539087739,9.064,Yorkshire
Elland,DOWKER STREET T1,YEW GREEN ROAD T2,33.0,5.003,6.367,0.0,30.86514539087739,5.59,Yorkshire
Elland,DOWS-HONL-THOR-TEE,DOWKER STREET T2,33.0,6.054,9.059,0.584,26.464004288844876,5.62686084,Yorkshire
Elland,ELLAND SGT1,SOWERBY BRIDGE GT2,132.0,0.533999979,1.368000031,4.922999859,130.54813346808143,6.982026855,Yorkshire
Elland,ELLAND SGT2,HALIFAX GT1,132.0,0.523,1.146,2.292,130.5481334680814,4.28965625,Yorkshire
Elland,ELLAND SGT3,THORNHILL T2,132.0,1.588,3.526,0.799,114.54398400614498,15.892,Yorkshire
Elland,ELLAND SGT4,LINDLEY T2,132.0,0.231,0.714,7.883,256.0663913909828,4.871040527,Yorkshire
Elland,ELLAND T1,SOWERBY BRIDGE GT1,33.0,9.93,17.255,0.865,26.464004288844876,8.093714844,Yorkshire
Elland,ELLAND T2,SALTERHEBBLE T2,33.0,2.173,2.487,0.0,21.491286420314626,2.882100098,Yorkshire
Elland,HALIFAX GT1,HALIFAX T3,33.0,0.017,0.043,0.0,47.89813303250973,0.04486999893,Yorkshire
Elland,HALIFAX GT1,SWAN BANK LANE T1,33.0,0.795,1.016,0.0,27.435684791891013,1.381099976,Yorkshire
Elland,HALIFAX GT2,HALIFAX T4,33.0,0.018,0.044,0.0,47.89813303250973,0.04647000122,Yorkshire
Elland,HALIFAX GT2,SWAN BANK LANE T2,33.0,0.795,1.02,0.0,27.435684791891013,1.383300049,Yorkshire
Elland,HAZLEHEAD T2,HAZL-SCHO-TEE,33.0,3.783,9.011,0.008,31.436722157375122,2.7087641600000003,Yorkshire
Elland,HAZL-SCHO-TEE,SCHOLES T2,33.0,1.455,3.024,0.004,28.578838324886473,1.0309335940000002,Yorkshire
Elland,HECKMONDWIKE T1,CALDER WHARF T2,33.0,5.046,4.581,0.769,21.719917126913717,3.96642334,Yorkshire
Elland,HORBURY T2,THORNHILL T2,33.0,11.254,18.697,0.0,20.576763593918262,7.703476563000001,Yorkshire
Elland,KING EDWARD STREET LSI,THORNHILL-KINGEDWARDSTREETLSI-LANESIDECOTTAGESLSI-TEE,33.0,0.407,0.735,0.0,23.14885904315804,0.24,Yorkshire
Elland,LANESIDE COTTAGES LSI,THORNHILL-KINGEDWARDSTREETLSI-LANESIDECOTTAGESLSI-TEE,33.0,0.731043994,1.161542058,0.0,23.14885904315804,0.664,Yorkshire
Elland,LIND-MELT-SLAT-TEE,SLAITHWAITE T2,33.0,6.934,16.002,0.043,15.775518755337332,4.170205078,Yorkshire
Elland,LOWFIELDS T2,MILLROYD STREET T2,33.0,5.33,6.56,0.49,21.719917126913717,5.102806152,Yorkshire
Elland,MELTHAM T1,HONL-LIND-MELT-TEE,33.0,1.306,2.686,0.0,28.007261558388745,0.9270914307,Yorkshire
Elland,MELTHAM T2,LIND-MELT-SLAT-TEE,33.0,1.949,4.052,0.0,28.007261558388745,1.252634766,Yorkshire
Elland,MIRFIELD T2,THORNHILL T2,33.0,3.644,6.358,0.0,25.435166109148962,3.225699951,Yorkshire
Elland,MYTHOLMROYD T2,SOWERBY BRIDGE GT2,33.0,10.05799961,20.28100014,0.043000001,15.775518755337332,5.645540039,Yorkshire
Elland,MYTH-SOWB-TODM-TEE,MYTHOLMROYD T1,33.0,1.766,3.346,0.003,15.775518755337332,2.8735747070000004,Yorkshire
Elland,SCHO-THOR-TEE,DOWS-HONL-THOR-TEE,33.0,3.278000116,7.751999855,0.006,15.775518755337332,1.3727552490000001,Yorkshire
Elland,SCHO-THOR-TEE,THORNHILL T2,33.0,18.776,43.373,0.034,15.775518755337332,11.48036621,Yorkshire
Elland,SNELSINS LANE T1,BRIGHOUSE GT1,33.0,6.68,12.009,0.0,27.14989640864215,5.357100098,Yorkshire
Elland,SOWERBY BRIDGE GT1,SOWERBY BRIDGE T3,33.0,0.02,0.044,0.0,44.297199403574034,0.04327999878,Yorkshire
Elland,SPENBOROUGH T1,SNELSINS LANE T1,33.0,1.493200064,1.750173211,0.0,18.862033294425075,1.9782999270000001,Yorkshire
Elland,THORNHILL T1,CALDER WHARF T1,33.0,0.532000005,0.485000014,0.092,26.464004288844876,0.8900793457,Yorkshire
Elland,THORNHILL T2,CALDER WHARF T2,33.0,0.475,0.408,0.081,26.464004288844876,0.4120531006,Yorkshire
Skelton Grange,YEW GREEN ROAD T1,GROVE STREET T2,33.0,2.597,6.445,0.0,47.89813303250973,6.763,Yorkshire
Camblesforth,CAMBLESFORTH SGT3,GUARDIAN GLASS T2,66.0,2.145,5.709,0.765,71.79004187211481,8.268,Yorkshire
Camblesforth,CROW-RAWC-GOOL-TEE,GOOLE FIELDS WINDFARM,66.0,0.048,0.081,0.0,66.87448168023434,0.2665,Yorkshire
Ferrybridge A,FERRYBRIDGE A,BARLOW COMMON ROAD,66.0,6.207,14.749,0.0,57.27199200307249,17.114,Yorkshire
Ferrybridge A,FERRYBRIDGE A,LEDSTON T1,66.0,3.158960104,7.092668533,0.0,46.29771808631608,7.6142001950000004,Yorkshire
Camblesforth,GUARDIAN GLASS T1,GUAR-TWIN-TEE,66.0,0.295,0.714,0.811,84.59336,2.634,Yorkshire
Camblesforth,GUAR-TWIN-TEE,TWIN RIVERS,66.0,2.333,5.267,0.62,57.272,7.6212,Yorkshire
Ferrybridge A,SOUTH KIRBY T2,HEMSWORTH T2,66.0,2.27,5.38,0.0,62.873444314750245,4.579815918,Yorkshire
Ferrybridge B,AUDL-BRAM-LDRD-TEE,LDRD-DUNK-AUDL-TEE,33.0,4.547,10.755,0.043,31.436722157375122,1.15617627,Yorkshire
Ferrybridge B,AUDL-BRAM-TADC-TEE,TOULSTON HALL LSI,33.0,0.886,2.096,0.009,26.464004288844876,0.62,Yorkshire
Ferrybridge B,BRAMHAM T1,AUDL-BRAM-LDRD-TEE,33.0,7.139,16.806,0.097,28.86462670813534,6.119861815999999,Yorkshire
Ferrybridge B,BRAMHAM T1,WARREN LANE T1,33.0,0.15,0.182,0.0,25.320850755849417,0.18145857240000002,Yorkshire
Ferrybridge B,CARR LANE T1,KIRKHAW LANE T1,33.0,6.652,12.866,0.394,28.86462670813534,4.2567421880000005,Yorkshire
Ferrybridge B,COMMONSIDE LANE T1,FEATHERSTONE T1,33.0,1.531,3.18,0.006,28.578838324886473,1.135248169,Yorkshire
Ferrybridge B,FENTONLANE-SHERBURN-TEE,SHERBURN T2,33.0,2.73,4.254,0.0,28.635996001536245,2.466,Yorkshire
Ferrybridge A,FERRYBRIDGE B,FERRYBRIDGE MULTIFUEL,132.0,0.006,0.037,0.0,193,0.563,Yorkshire
Ferrybridge A,FERRYBRIDGE B,FRYSTON LANE 1,132.0,0.027,0.09,1.153293,186.334,1.2392999999999998,Yorkshire
Ferrybridge A,FERRYBRIDGE B,KIRKHAW LANE T1,132.0,0.009,0.028,1.276,121.17427449751865,0.233,Yorkshire
Ferrybridge A,FERRYBRIDGE MULTIFUEL,WHINMOOR T2,132.0,1.175,6.536,11.748,180,28.524,Yorkshire
Ferrybridge B,FRYSTON LANE 1,FEATHERSTONE T1,132.0,0.314,1.729,0.570771,186.334,7.4257,Yorkshire
Ferrybridge B,NORMANTON T2,SHARLSTON T2,33.0,5.111999989,10.5710001,0.034000002,28.007261558388745,3.581774414,Yorkshire
Ferrybridge B,OAKWOOD LANE T1,SEACROFT T1,33.0,3.4,3.18,0.869,28.86462670813534,2.207720459,Yorkshire
Ferrybridge B,PREMIER WAY NORTH 1,FEATHERSTONE T1,33.0,2.133,3.944,0.0,39.43879688834333,3.735,Yorkshire
Ferrybridge B,PRINCE OF WALES T2,WELLINGTON STREET T2,33.0,5.448,6.524,0.075,23.663278133006,5.935899902,Yorkshire
Ferrybridge B,SHARLSTON T1,FEATHERSTONE T1,33.0,4.667,9.118,0.151,28.007261558388745,2.8010625,Yorkshire
Ferrybridge B,SHARLSTON T2,FEATHERSTONE T2,33.0,4.738,9.267,0.151,28.007261558388745,3.3268278810000003,Yorkshire
Ferrybridge B,SLEDMERE GARTH T1,WHINMOOR T1,33.0,1.514999986,1.412999988,0.57099998,28.86462670813534,1.2043535159999998,Yorkshire
Ferrybridge B,SMITH STREET T2,CARR LANE T2,33.0,1.989233732,3.023439407,0.0,28.578838324886473,2.7681000979999997,Yorkshire
Ferrybridge B,TADCASTER T1,BRAMHAM T1,33.0,6.396,13.031,0.146,28.578838324886473,4.507224121,Yorkshire
Ferrybridge B,TADCASTER T2,RUDGATE LSI,33.0,3.59,7.399,0.0,28.578838324886473,2.556,Yorkshire
Ferrybridge B,WHINMOOR T2,OAKWOOD LANE T2,33.0,2.977999926,2.693000078,1.062000036,25.149377725900095,2.828361816,Yorkshire
Kirkstall B,BEER-MITS-WAKN-TEE2,THORPE LANE NO2 LSI,33.0,1.924,3.998,0.0,28.635996001536245,1.322,Yorkshire
Kirkstall B,BRAMLEY T2,ABBEY ROAD T2,33.0,3.303,3.314,0.0,27.14989640864215,3.4429997560000003,Yorkshire
Kirkstall B,BRAMLEY T2,KIRKSTALL C GT1,33.0,2.6796650890000002,2.698737621,0.0,22.29149389341145,3.323800049,Yorkshire
Kirkstall B,CLARENDON ROAD T1,KIRKSTALL C GT2,33.0,1.84,2.725,0.0,20.576763593918262,2.933,Yorkshire
Kirkstall B,CLARENDON ROAD T2,KIRKSTALL C GT5,33.0,1.366000056,1.129999995,0.409999996,6.287344431475024,1.9801773679999999,Yorkshire
Kirkstall B,GILDERSOME T2,BEESTON ROYDS GT2,33.0,5.952,10.201,0.0,28.29304994163761,5.222300293,Yorkshire
Kirkstall B,KIRKSTALL B SGT2,RING ROAD HORSFORTH T2,132.0,0.176,0.648,3.861,113.40083047314953,3.7351977539999996,Yorkshire
Kirkstall B,KIRKSTALL B SGT4,BEESTON ROYDS GT2,132.0,0.173,0.384,3.674,148.60995928940966,4.795,Yorkshire
Kirkstall B,KIRKSTALL C GT1,FIR TREE LANE T1,33.0,4.516635895,8.415792464999999,0.0,29.49336115128284,7.983,Yorkshire
Kirkstall B,THORPE LANE NO2 LSI,OUTWOOD-TINGLEYNO2LSI-THORPELANENO2LSI-TEE,33.0,0.298,0.62,0.0,28.635996001536245,0.205,Yorkshire
Kirkstall B,UPPER BASINGHALL STREET T1,KIRKSTALL C GT2,33.0,3.447122812,3.412783146,0.0,20.576763593918262,3.8641999510000002,Yorkshire
Skelton Grange,WAKEFIELDNORTH-TINGLEYNO1LSI-THORPELANENO1LSI-TEE,WAKEFIELD NORTH T1,33.0,7.221,11.978,0.0,26.292531258895558,6.605640137,Yorkshire
Kirkstall B,WEST PARK T1,RING ROAD HORSFORTH T2,33.0,1.693,1.211,0.0,17.147302994931884,1.470907715,Yorkshire
Kirkstall B,WHINGATE T1,KIRKSTALL C GT1,33.0,1.459,1.729,0.0,28.86462670813534,1.397677124,Yorkshire
Skelton Grange,ALLERTON HILL T2,LEEDS NORTH T2,33.0,2.344,2.088,0.797,26.464004288844876,2.733320313,Yorkshire
Bradford West,BALME STREET T1,DUDLEY HILL T1,33.0,4.701230526,3.543191195,0.0,19.033506324374393,4.041899902,Yorkshire
Skelton Grange,BROOKFIELD STREET T2,LOW ROAD T2,33.0,1.863000035,1.891000032,0.354000002,21.719917126913717,1.419987061,Yorkshire
Skelton Grange,CARLTON HILL T1,LEEDS NORTH T1,33.0,0.84,1.062,0.406,28.86462670813534,0.9342649536000001,Yorkshire
Skelton Grange,CLARENCE ROAD T1,BROOKFIELD STREET T1,33.0,0.614,1.364,0.0,39.43879688834333,1.3809520259999999,Yorkshire
Skelton Grange,CLARENCE ROAD T1,BURMANTOFTS T1,33.0,1.444,1.611,0.0,21.09118268376622,1.58388501,Yorkshire
Skelton Grange,CLARENCE ROAD T2,LOW ROAD T2,33.0,0.708,1.712,0.0,39.43879688834333,1.807735962,Yorkshire
Skelton Grange,HECK-SARO-WAKB-TEE1,WAKEFIELD B MAIN1,132.0,1.586,3.521,0.8,114.54398400614498,15.7815,Yorkshire
Skelton Grange,HILLCREST T1,LEEDS EAST T3,33.0,2.987999916,1.80400002,0.671000004,28.86462670813534,2.4264211430000002,Yorkshire
Skelton Grange,HOLBECK T1,LOW ROAD T1,33.0,2.584,2.245,0.355,21.719917126913717,1.873342651,Yorkshire
Skelton Grange,KNOSTROP T1,LEEDS EAST T3,33.0,3.169,3.495,0.358,27.435684791891013,3.599200195,Yorkshire
Skelton Grange,LEASOWE ROAD T2,LOW ROAD T2,33.0,1.441,1.145,0.427,28.007261558388745,1.1975493160000001,Yorkshire
Skelton Grange,LEEDS NORTH T1,LEYLANDS ROAD T1,33.0,1.43900001,1.761999965,0.536000013,34.008817606614905,1.3023983149999998,Yorkshire
Neepsend,LEEDS NORTH T2,MOOR ROAD T2,33.0,2.764,2.522,0.992,25.149377725900095,3.396203125,Yorkshire
Skelton Grange,LIVERSEDGE T2,HECKMONDWIKE T2,33.0,1.449,1.509,0.24,21.719917126913717,0.9569147949,Yorkshire
Jordanthorpe,LOW ROAD T1,PONTEFRACT LANE T1,33.0,1.748,2.903,0.0,21.09118268376622,2.868,Yorkshire
Jordanthorpe,LOW ROAD T1,SKELTON GRANGE B SGT1,132.0,0.439999998,0.698000014,0.44600001,130.54813346808143,2.627719727,Yorkshire
Jordanthorpe,LOW ROAD T1,SWEET STREET T1,33.0,1.158,3.073,0.0,47.89813303250973,3.333423096,Yorkshire
Skelton Grange,MENS-RAWD-RODL-TEE1,RODLEY T1,33.0,7.785,15.789,0.0,21.09118268376622,5.442999512,Yorkshire
Skelton Grange,ODSAL T1,STAYGATE T1,33.0,1.108999968,0.843999982,0.30399999,21.719917126913717,0.9646616211000001,Yorkshire
Skelton Grange,PONTEFRACT LANE T2,NEWMARKET APPROACH GENERATION,33.0,0.738,0.925,0.07331,29,0.864,Yorkshire
Skelton Grange,RODLEY T1,THORNBURY T1,33.0,6.91,12.289,0.0,21.09118268376622,4.486700195,Yorkshire
Skelton Grange,RODLEY-KIRKSTALLB-TEE,KIRKSTALL B SGT2,132.0,0.037,0.045,1.24,125.74688862950049,1.154468628,Yorkshire
Skelton Grange,RODLEY-KIRKSTALLB-TEE,SKGB-STAL-TEE,132.0,0.994,2.237,0.473,114.54398400614498,11.278,Yorkshire
Skelton Grange,SKGB-SCAD-TEE,SCAMPSTON DRIVE,132.0,0.002525,0.0056,0.001275,114.54398400614498,0.025,Yorkshire
Skelton Grange,SKGB-SCAD-TEE,SKELTON GRANGE B SGT2,132.0,0.705,1.584,0.775,114.54398400614498,7.695,Yorkshire
Skelton Grange,SKGB-STAL-TEE,STATION LANE T3,132.0,0.039,0.086,0.436,69.73236551272299,0.424,Yorkshire
Skelton Grange,ROYDS LANE T2,WAKEFIELD NORTH T2,33.0,9.758,19.496,0.12,28.578838324886473,5.074109375,Yorkshire
Skelton Grange,SKELTON GRANGE B SGT1,LEEDS EAST TEE,132.0,0.093,0.391,19.787,136.03527042645962,3.377100098,Yorkshire
Skelton Grange,ST ANDREWS ROAD T3,ST ANDREWS ROAD T1,33.0,0.0,0.0,0.0,28.578838324886473,0.14255064390000002,Yorkshire
Skelton Grange,ST ANDREWS ROAD T4,ST ANDREWS ROAD T2,33.0,0.0,0.0,0.0,28.578838324886473,0.1424972229,Yorkshire
Skelton Grange,STAYGATE T1,DUDLEY HILL T1,33.0,1.185,1.488,0.0,27.435684791891013,2.026,Yorkshire
Skelton Grange,VARLEY STREET T2,RODLEY T2,33.0,2.743412733,4.582255363,0.0,26.4068466121951,2.481299805,Yorkshire
Skelton Grange,WAKEFIELD B MAIN1,SKELTON GRANGE B SGT2,132.0,1.234,2.851,0.613,114.54398400614498,13.4147,Yorkshire
Skelton Grange,WAKEFIELD B MAIN2,SKELTON GRANGE B SGT3,132.0,1.237,2.862,0.614,114.54398400614498,13.4579,Yorkshire
Skelton Grange,WAKEFIELD NORTH T1,ALVERTHORPE ROAD T1,33.0,1.579,4.039,0.0,47.89813303250973,4.303899902,Yorkshire
Skelton Grange,WAKEFIELD NORTH T2,SKELTON GRANGE B SGT4,132.0,0.503,1.36,10.483,114.54398400614498,9.894,Yorkshire
Skelton Grange,YEW GREEN ROAD T2,FOLLY HALL T2,33.0,1.262,1.104,0.335,21.719917126913717,1.375121338,Yorkshire
Creyke Beck,BEVE-FIRA-NORW-TEE,ROUTH WINDFARM TEE,33.0,6.536,12.2,0.0,22.29149389341145,4.2103,Yorkshire
Creyke Beck,BEVE-HULW-NEWP-TEE,WESTFIELD ROAD LSI,33.0,3.5371053218841553,8.377226829528809,0.0,28.635996001536245,2.431,Yorkshire
Creyke Beck,BEVE-HUSM-SOUT-TEE,BEVERLEY LANE,33.0,4.740670680999756,10.139250755310059,0.0,28.635996001536245,3.312800048828125,Yorkshire
Creyke Beck,BEVE-HUSM-SOUT-TEE,WOLD ROAD LSI,33.0,0.22116000950336456,0.5237919688224792,0.0,28.635996001536245,0.152,Yorkshire
Creyke Beck,BEVERLEY-DRIFFIELD-BURTON PIDSEA-TEE,BURTON PIDSEA T1,66.0,7.363,17.539,0.0,57.2719920030725,20.229,Yorkshire
Creyke Beck,BEVERLEY-DRIFFIELD-BURTON PIDSEA-TEE,DRIFFIELD GTB,66.0,8.359793663024902,16.363229751586914,0.06490449607372284,46.29771808631608,20.5086015625,Yorkshire
Grimsby West,BRANSHOLME T2,TIVERTON ROAD T2,33.0,2.627000093460083,2.066999912261963,0.8019999861717224,24.577800959402367,1.651685546875,Yorkshire
Creyke Beck,BROUGH BRANTINGHAM GRANGE LSI,HULW-NEWP-SKIL-TEE,33.0,1.280197024345398,2.8391120433807373,0.05074799060821533,31.436722157375122,0.7969510498046875,Yorkshire
Creyke Beck,BROUGH CAVE ROAD LSI,HULW-NEWP-SKIL-TEE,33.0,0.14550000429153442,0.34459999203681946,0.0,28.635996001536245,0.1,Yorkshire
Creyke Beck,BUTT-DRIF-HUNM-TEE,BUTTERWICK T1,66.0,2.808000087738037,6.689000129699707,0.10199999809265137,62.873444314750245,8.13027685546875,Yorkshire
Creyke Beck,BUTT-DRIF-HUNM-TEE,HUNMANBY T1,66.0,2.8671000003814697,5.917799949645996,0.08900000154972076,47.440871619311544,6.7129345703125,Yorkshire
Creyke Beck,CLARENDON STREET T1,PLANGEO T1,33.0,1.590000033378601,1.444000005722046,0.0,22.29149389341145,1.6355850830078125,Yorkshire
Creyke Beck,CLARENDON STREET T2,ALFRED GELDER STREET T2,33.0,1.8320000171661377,1.7769999504089355,0.0,31.436722157375122,2.354631103515625,Yorkshire
Grimsby West,CREB-DRIF-BRAN-TEE2,BRANSHOLME T2,132.0,0.686718046665191,1.5381520986557007,0.34363800287246704,114.54398400614498,7.15,Yorkshire
Creyke Beck,CREYKE BECK SGT1,HULL WEST T1,132.0,1.0948489904403687,2.4467523097991943,0.5490149855613708,114.54398400614498,11.270599609375,Yorkshire
Creyke Beck,DRIFFIELD GTA,BELL-HAYT-TEE,66.0,7.5303521156311035,20.447311401367188,0.0,71.79004187211481,23.68780078125,Yorkshire
Creyke Beck,DRIFFIELD GTA,DRIF-FRAI-BRET TEE,66.0,4.201,11.408,0.0,72,13.216,Yorkshire
Creyke Beck,DRIFFIELD GTA,BUTT-DRIF-HUNM-TEE,66.0,6.921999931335449,14.442999839782715,0.24400000274181366,53.156639284288836,11.32379296875,Yorkshire
Creyke Beck,ELGAR ROAD T2,HULL WEST T2,33.0,3.245241641998291,3.504301071166992,0.0,30.979460744176937,3.500800048828125,Yorkshire
Creyke Beck,ENDIKE LANE T2,BEVE-ENDL-FIRA-TEE,33.0,4.850071907043457,7.933084964752197,0.0,28.29304994163761,4.68,Yorkshire
Creyke Beck,EPPLEWORTH BOTTOM LSI,BEVE-SWOR-TEE,33.0,0.5427150130271912,1.2853580713272095,0.0,28.635996001536245,0.373,Yorkshire
Creyke Beck,FIRST AVENUE T1,ROSS FARM LSI,33.0,6.265103816986084,11.694877624511719,0.0,27.14989640864215,5.358,Yorkshire
Creyke Beck,HAYTON T2,KIRKBURN T1,66.0,5.889172554016113,15.978987693786621,0.0,35.66639022945832,18.509369140625,Yorkshire
Creyke Beck,HOLDERNESS T1,GREAT FIELD LANE GENERATION,33.0,3.345,3.061,0.0,28.29304994163761,4.217567,Yorkshire
Creyke Beck,HULL SOUTH T1,COUNTY ROAD NORTH T1,33.0,3.365999937057495,2.8610000610351562,1.0329999923706055,28.578838324886473,3.794185791015625,Yorkshire
Creyke Beck,HULL SOUTH T1,HESSLE ROAD T1,33.0,1.2580000162124634,1.1139999628067017,0.0,28.578838324886473,1.5031651611328125,Yorkshire
Creyke Beck,HULL SOUTH T1,WEST DOCKS T1,33.0,0.4659999907016754,0.460999995470047,0.17100000381469727,28.86462670813534,0.400677734375,Yorkshire
Creyke Beck,HULL SOUTH T2,COUNTY ROAD NORTH T2,33.0,3.377000093460083,2.8519999980926514,1.0360000133514404,28.578838324886473,2.862283203125,Yorkshire
Creyke Beck,HULL WEST T1,GIBSON LANE T1,33.0,4.338,4.235,0.95,28.86462670813534,4.998,Yorkshire
Creyke Beck,HULL WEST T2,GIBL-HULW-SKIL-TEE,33.0,7.905884265899658,16.792768478393555,0.0,28.578838324886473,6.082,Yorkshire
Creyke Beck,HULW-NEWP-SKIL-TEE,BEVE-HULW-NEWP-TEE,33.0,9.617549896240234,22.778060913085938,0.0,28.635996001536245,6.61,Yorkshire
Creyke Beck,SALTSHOUSE ROAD T2,WESTCOTT STREET T2,33.0,2.615999937057495,2.312999963760376,0.0,28.86462670813534,3.11470556640625,Yorkshire
Creyke Beck,SANDHILL LANE T1,HAYTON T2,66.0,3.3785998821258545,8.01159954071045,0.12240000069141388,62.873444314750245,8.88083984375,Yorkshire
Creyke Beck,SCULCOATES B1,CORNWALL ST T1,132.0,0.10704261064529419,0.285854697227478,6.3638153076171875,114.54398400614498,1.8069000244140625,Yorkshire
Creyke Beck,SCULCOATES B2,CREYKE BECK SGT4,132.0,0.6958129405975342,1.5592609643936157,0.7529383301734924,130.54813346808143,7.6081005859375,Yorkshire
Creyke Beck,SPARK MILL LANE T1,BEVERLEY T1,33.0,2.566999912261963,5.304999828338623,0.027000000700354576,25.435166109148962,1.809396728515625,Yorkshire
Creyke Beck,TANSTERNE GENERATION,BURTON PIDSEA T1,66.0,2.173,5.175,0.0354,62.87,5.84,Yorkshire
Creyke Beck,WITHERNWICK WINDFARM,TANSTERNE GENERATION,66.0,1.352,3.227,0.084,57.27,3.902,Yorkshire
Saltend North,EASINGTON T1,OUT NEWTON WINDFARM,33.0,1.9216585159301758,3.85433030128479,0.0,26.578319642144418,1.8842720947265625,Yorkshire
Saltend North,HULL EAST GT1,ROOS WINDFARM,33.0,22.02604103088379,49.13533020019531,0.0,26.578319642144418,16.895388671875,Yorkshire
Saltend North,HULL EAST GT1,WESTCOTT STREET T1,33.0,3.6223654747009277,3.9286911487579346,0.0,17.604564408130067,4.092900146484375,Yorkshire
Saltend North,HULL EAST GT2,KING GEORGE DOCK T2,33.0,2.1740000247955322,1.847000002861023,0.7080000042915344,31.436722157375122,1.840315185546875,Yorkshire
Saltend North,HULL EAST GT2,SALTEND GT2,132.0,0.07159000635147095,0.2899649739265442,0.023764999583363533,114.54398400614498,1.992,Yorkshire
Saltend North,HULL EAST GT2,WESTCOTT STREET T2,33.0,3.920156717300415,3.828705310821533,0.0,19.54792541422235,4.29189990234375,Yorkshire
Saltend North,OTTR-PATR-EASI-TEE,OTTRINGHAM ROAD T1,33.0,3.476147174835205,7.922963619232178,0.0,28.635996001536245,2.765589599609375,Yorkshire
Saltend North,WITHERNSEA T1,OUT NEWTON WINDFARM,33.0,13.23416805267334,31.32196807861328,0.0,28.635996001536245,9.1399990234375,Yorkshire
Jordanthorpe,JORDANTHORPE SGT1,DRONFIELD T1,33.0,3.2669999599456787,2.5769999027252197,0.9929999709129333,21.719917126913717,3.256752197265625,Yorkshire
Jordanthorpe,MILLHOUSES T1,JORDANTHORPE SGT1,33.0,1.654809594154358,4.106857776641846,0.0,47.89813303250973,4.30939990234375,Yorkshire
Neepsend,NEEPSEND SGT2,BLUE BOY STREET T2,33.0,2.6488075256347656,3.3651461601257324,0.0,24.577800959402367,2.960300048828125,Yorkshire
Neepsend,NEEPSEND SGT3,BLUE BOY STREET T1,33.0,3.0820181369781494,3.9260146617889404,0.0,28.578838324886473,3.448490234375,Yorkshire
Neepsend,NEEPSEND SGT3,RAWSON SPRING ROAD T1,33.0,1.281999945640564,0.9350000023841858,0.16899999976158142,24.86358934265123,1.24086279296875,Yorkshire
Norton Lees,NORTON LEES SGT1,SAXON ROAD T1,33.0,0.8496771454811096,2.0673789978027344,0.0,29.49336115128284,2.161900146484375,Yorkshire
Pitsmoor 1/2,PITSMOOR SGT3,BARNSLEY ROAD T1,33.0,1.3365968465805054,2.4718847274780273,0.0,39.43879688834333,2.340800048828125,Yorkshire
Pitsmoor 1/2,PITSMOOR SGT3,PITSMOOR SGT2,33.0,0.02451999858021736,0.041360002011060715,0.0,29.49336115128284,0.04,Yorkshire
Sheffield City,MANSFIELD ROAD T1,ELLIN STREET T1,33.0,7.408709526062012,5.457014083862305,0.0,21.14834036041599,6.41789892578125,Yorkshire
Sheffield City,PARK HILL T2,ATTERCLIFFE T2,33.0,1.8305259943008423,3.3801679611206055,0.0,29.49336115128284,3.202,Yorkshire
Sheffield City,SHEFFIELD CITY SGT1,ELLIN STREET T1,33.0,0.21199999749660492,0.23199999332427979,0.10100000351667404,32.57987569037058,0.3177606506347656,Yorkshire
Sheffield City,SHEFFIELD CITY SGT1,VICTORIA STREET T1,33.0,1.0210000276565552,0.9100000262260437,0.34599998593330383,27.72147317513988,0.8444053344726562,Yorkshire
West Melton / Thorpe Marsh,TEMPLEBOROUGH SGT1A,FULLERTON ROAD T1,33.0,2.4450795650482178,5.667409896850586,0.0,28.578838324886473,1.7935,Yorkshire
Wincobank,WAVERLEY BUSINESS PARK T2,WINCOBANK SGT2,33.0,2.677401542663574,6.644697189331055,0.0,47.89813303250973,6.97239990234375,Yorkshire
Wincobank,WINCOBANK SGT2,TEMPLEBOROUGH BIOMASS 2,33.0,2.116,4.462,0.50048,434,4.6,Yorkshire
Wincobank,WINCOBANK SGT2,NEW DROPPINGWELL ROAD T2,33.0,2.046,1.61,0.0,26.464004,2.0774,Yorkshire
Keadby,BLON-KEAD-WOLN-TEE1,BLYTON T1,132.0,1.0169999599456787,2.25600004196167,0.6380000114440918,130.54813346808143,3.531263671875,Yorkshire
Keadby,BLON-KEAD-WOLN-TEE2,BLYTON T2,132.0,1.0149999856948853,2.25,0.6510000228881836,105.17012503558223,10.1666982421875,Yorkshire
Keadby,BLYTON T1,LEA ROAD T1,33.0,12.630000114440918,23.785999298095703,0.0,28.007261558388745,7.1333779296875,Yorkshire
Keadby,BLYTON T2,CORRINGHAM ROAD T2,33.0,6.921000003814697,15.385000228881836,0.0,27.72147317513988,4.4948525390625,Yorkshire
Keadby,BOTTESFORD T1,MORTAL ASH LSI,33.0,5.116000175476074,11.173999786376953,0.01600000075995922,21.719917126913717,6.8936572265625,Yorkshire
Keadby,BRIGG BIOMASS GENERATION,SANTON,33.0,8.967,13.077,1.086,33.72,12.454,Yorkshire
Keadby,BROU-KEAD-SCAB-TEE1,BROUGHTON T1,132.0,0.07999999821186066,0.32100000977516174,0.10599999874830246,261.09626693616286,1.05281591796875,Yorkshire
Keadby,FEN FARM - GRAINTHORPE TEE,FEN FARM WINDFARM,33.0,2.2013309001922607,2.8023288249969482,0.0,28.635996001536245,2.459166748046875,Yorkshire
Keadby,FOXBY LANE LSI,BLYTON-FOXBY LANE LSI-KNAITH UPTON ROAD LSI-TEE,33.0,0.16150499880313873,0.3356640040874481,0.0,28.635996001536245,0.111,Yorkshire
Keadby,FOXHILLS T1,BAGMOOR WINDFARM,33.0,1.775143027305603,2.2590925693511963,0.0,30.86514539087739,1.98339990234375,Yorkshire
Grimsby West,GOXHILL ROAD LSI,BARROW T1,33.0,11.267999649047852,23.39900016784668,0.03200000151991844,31.436722157375122,6.7813125,Yorkshire
Grimsby West,GRIMSBY WEST SGT1,GRIW-HUMB-WOLN-TEE1,132.0,0.2590000033378601,0.8109999895095825,0.35499998927116394,130.54813346808143,5.16412255859375,Yorkshire
Grimsby West,GRIMSBY WEST SGT2,GRIW-HUMB-WOLN-TEE2,132.0,0.26100000739097595,0.8209999799728394,0.35499998927116394,222.9149389341145,5.17499853515625,Yorkshire
Grimsby West,GRIW-HUMB-WOLN-TEE1,HUMBERSTON T1,132.0,0.335999995470047,1.055999994277954,0.7590000033378601,256.0663913909828,6.65372021484375,Yorkshire
Keadby,GRIW-HUMB-WOLN-TEE1,WOLD NEWTON T1,132.0,0.5609999895095825,1.2430000305175781,0.28299999237060547,130.54813346808143,5.59147119140625,Yorkshire
Keadby,GRIW-HUMB-WOLN-TEE2,WOLD NEWTON T2,132.0,0.5609999895095825,1.2430000305175781,0.28299999237060547,130.54813346808143,5.64231201171875,Yorkshire
Keadby,HARPSWELL T1,HIBALDSTOW T1,33.0,13.819581985473633,37.13250732421875,0.0025119599886238575,22.520124600010544,11.038298828125,Yorkshire
Grimsby West,IMMINGHAM T1,HUMBER ROAD T1,33.0,4.077000141143799,2.4489998817443848,0.7519999742507935,27.14989640864215,4.68690283203125,Yorkshire
Grimsby West,IMMINGHAM T2,HUMBER ROAD T2,33.0,4.20946741104126,3.902308940887451,0.00029200001154094934,26.464004288844876,4.674,Yorkshire
Grimsby West,IMMINGHAM T2,ICI IMMINGHAM CAPPED END 2,33.0,0.9779999852180481,0.9610000252723694,0.3840000033378601,28.86462670813534,1.253325439453125,Yorkshire
Grimsby West,IMMINGHAM T2,IMMINGHAM-GOXHILL ROAD LSI-WETS MIDDLEMERE ROAD LSI-TEE,33.0,12.133000373840332,25.215999603271484,0.03400000184774399,28.007261558388745,6.3431923828125,Yorkshire
Keadby,KEADBY SGT1,BROU-KEAD-SCAB-TEE1,132.0,0.8036800026893616,3.0041351318359375,1.083111047744751,203.93859028638985,16.91,Yorkshire
Keadby,KEADBY SGT2,BLON-KEAD-WOLN-TEE1,132.0,0.4790000021457672,2.2890000343322754,0.9580000042915344,219.4854783351281,11.00048828125,Yorkshire
Keadby,KEAD-SANT-SCUN-TEE,SANTON T1,132.0,0.3400000035762787,0.7540000081062317,0.1720000058412552,130.54813346808143,2.819434326171875,Yorkshire
Keadby,KELSTERN LSI-KELSTERN GRANGE LSI-CALCETHORPE LSI-TEE,KELSTERN LSI,33.0,0.10912500321865082,0.22679999470710754,0.0,28.635996001536245,0.075,Yorkshire
Grimsby West,MOSS ROAD T1,DOUGHTY ROAD T1,33.0,0.3409999907016754,0.2669999897480011,0.029999999329447746,19.719398444171667,0.1665308074951172,Yorkshire
Grimsby West,MOSS ROAD T2,GRIMSBY DOCKS T2,33.0,1.6660630702972412,1.637463927268982,0.0,21.09118268376622,1.758800048828125,Yorkshire
Keadby,NTHO-KEDDRD-WOLN-TEE,NORTH THORESBY T1,33.0,0.05632320046424866,0.08474910259246826,0.0,17.83319511472916,0.03809999847412109,Yorkshire
Keadby,NTHO-KEDDRD-WOLN-TEE,WOLD NEWTON T2,33.0,10.18988037109375,17.05722427368164,0.0,28.635996001536245,9.224,Yorkshire
Keadby,PARK INGS LSI,FLIXBOROUGH T1,33.0,2.4382715225219727,5.563339710235596,0.0,22.577282276660313,1.699033935546875,Yorkshire
Keadby,SANTON T1,HIBALDSTOW-SANTON-MORTAL ASH RAVENSTHORPE LSI-TEE,33.0,6.431000232696533,15.319999694824219,0.014999999664723873,26.464004288844876,9.2009375,Yorkshire
Keadby,SANTON T1,WRAWBY T1,33.0,15.340831756591797,36.297691345214844,0.0,28.578838324886473,10.891,Yorkshire
Keadby,SANTON T2,SOUTH FERRIBY T2,33.0,15.655762672424316,34.635101318359375,0.0,28.635996001536245,11.553599609375,Yorkshire
Keadby,SCAWBY BROOK,BROU-KEAD-SCAB-TEE1,132.0,0.3479999899864197,1.850000023841858,3.371999979019165,257.66680633717647,9.128587890625,Yorkshire
Keadby,SCUN-ATKINSONS WARREN LSI-PARK INGS LSI-TEE,PARK INGS LSI,33.0,0.27063000202178955,0.6409559845924377,0.0,28.635996001536245,0.186,Yorkshire
Keadby,SCUNTHORPE NORTH T1,BRITISH OXYGEN GASES T6,33.0,0.507078230381012,0.6627256274223328,0.04186365008354187,34.008817606614905,0.9057999267578125,Yorkshire
Keadby,SCUNTHORPE NORTH T2,SCUNTHORPE SOUTH T2,132.0,0.152,0.337,3.228,148.61,4.212,Yorkshire
Keadby,SCUNTHORPE NORTH T3,KEAD-SANT-SCUN-TEE,132.0,0.06199999898672104,0.16899999976158142,0.2029999941587448,105.17012503558223,1.0973204345703125,Yorkshire
Keadby,WOLD NEWTON T1,FEN FARM - GRAINTHORPE TEE,33.0,28.357460021972656,61.51872634887695,0.0,28.635996001536245,19.571943359375,Yorkshire
Keadby,WOLD NEWTON T2,LACEBY SOLAR,33.0,8.19,17.555,0.29479,29,5.813,Yorkshire
Keadby,WOLD NEWTON T2,LOUTH T1,33.0,23.199920654296875,54.33221435546875,0.0,28.635996001536245,16.2465,Yorkshire
Keadby,WOLD NEWTON T2,WOLD NEWTON-STAINTON LSI-KIRMOND LSI-TEE,33.0,9.435632705688477,19.495288848876953,0.0,28.635996001536245,6.9135,Yorkshire
Keadby,WRAWBY T2,HIBALDSTOW T2,33.0,19.900245666503906,42.311405181884766,0.0,23.14885904315804,13.142,Yorkshire
Keadby,WRAWBY T2,SANTON T2,33.0,6.2743754386901855,14.021693229675293,0.0,44.297199403574034,13.7607001953125,Yorkshire
Grimsby West,YARBOROUGH ROAD T1,GREAT COATES T1,33.0,1.8890000581741333,1.6169999837875366,0.5529999732971191,25.149377725900095,2.053,Yorkshire
Grimsby West,YARBOROUGH ROAD T2,BTP T2,33.0,2.208566427230835,3.3757755756378174,0.0,21.719917126913717,3.092999755859375,Yorkshire
Grimsby West,YARBOROUGH ROAD T2,GREAT COATES T2,33.0,1.8559999465942383,1.5820000171661377,0.546999990940094,25.149377725900095,2.04465771484375,Yorkshire
Thurcroft,BEIGHTON T1,HACKENTHORPE T2,66.0,1.7510000467300415,4.132999897003174,0.0,52.127801104592926,4.76331591796875,Yorkshire
Thurcroft,DINNINGTON T2,THURCROFT SGT2,66.0,2.659748077392578,6.335168838500977,0.0,57.27199200307249,7.307,Yorkshire
Thurcroft,KIVETON PARK T2,DINNINGTON T1,66.0,2.9570000171661377,6.866000175476074,0.0,52.127801104592926,5.19532666015625,Yorkshire
Thurcroft,MALTBY COLLIERY,THURCROFT SGT2,66.0,2.6349170207977295,6.204476356506348,0.0792744979262352,57.27199200307249,7.367,Yorkshire
Thurcroft,MEXBOROUGH T1/T3,SILVERWOOD T1,66.0,2.5211730003356934,6.005102157592773,0.0,57.27199200307249,6.9262998046875,Yorkshire
West Melton / Thorpe Marsh,AUSTERFIELD T2,WEST END LANE T2,66.0,2.9760000705718994,6.488999843597412,0.0,52.127801104592926,7.69201611328125,Yorkshire
West Melton / Thorpe Marsh,BALBY T2,EDLINGTON T1,66.0,2.178999900817871,4.611999988555908,0.0,52.127801104592926,4.001867919921875,Yorkshire
West Melton Section 3,BARUGH GT1,BARNSLEY T1,66.0,2.987429618835449,5.293510437011719,0.22453317046165466,37.95269729544924,5.510171875,Yorkshire
West Melton Section 3,BARUGH GT1,ELMHIRST LANE T1,66.0,1.6350599527359009,3.7061359882354736,0.0,46.29771808631608,3.893,Yorkshire
West Melton Section 3,BARUGH GT1,HUNSHELF T4,132.0,1.2095783948898315,2.6762146949768066,5.130030632019043,114.54398400614498,12.581,Yorkshire
West Melton Section 3,BARUGH GT1,WAKEFIELD B RESERVE1,132.0,1.3480000495910645,2.8480000495910645,0.8399999737739563,105.17012503558223,12.749591796875,Yorkshire
West Melton Section 3,BARUGH GT2,SMITHY GREEN T1,66.0,1.2836939096450806,2.852640151977539,0.018681000918149948,46.29771808631608,3.093,Yorkshire
West Melton Section 3,BARUGH GT2,WOOLLEY T2,66.0,0.8820000290870667,3.1760001182556152,0.13699999451637268,52.127801104592926,2.786299072265625,Yorkshire
West Melton / Thorpe Marsh,BLACKBURN MEADOWS B T4,ALSING ROAD,33.0,0.107,0.266,0.0,47.89813303250973,0.27939999390000003,Yorkshire
West Melton Section 3,BURR-FIDL-HUNN-TEE,BURTON ROAD T2,33.0,0.6285374164581299,0.9568682909011841,0.0,26.578319642144418,0.8797999877929688,Yorkshire
West Melton Section 3,DENBY DALE ROAD T1,WAKEFIELD MONCKTON ROAD T1,33.0,0.22300000488758087,0.3319999873638153,0.054999999701976776,28.578838324886473,0.20111459350585936,Yorkshire
West Melton Section 3,DENBY DALE ROAD T2,WAKEFIELD MONCKTON ROAD T2,33.0,0.2290000021457672,0.3400000035762787,0.0560000017285347,28.578838324886473,0.1825830535888672,Yorkshire
West Melton / Thorpe Marsh,DONCASTER B T1,BALBY T1,66.0,1.1911709308624268,2.3934218883514404,0.29011982679367065,57.27199200307249,4.457,Yorkshire
West Melton / Thorpe Marsh,DONCASTER B T1,ICI FIBRES T1,66.0,0.9810000061988831,2.010999917984009,0.0,52.127801104592926,2.759138671875,Yorkshire
West Melton / Thorpe Marsh,DONCASTER B T1,ROCKWARE T1,66.0,2.5339999198913574,5.790999889373779,0.0,53.156639284288836,5.68247802734375,Yorkshire
West Melton / Thorpe Marsh,DONCASTER B T2,DONCASTER CENTRAL T2/T4,132.0,0.06199999898672104,0.11299999803304672,1.7519999742507935,138.3215774924505,0.690583984375,Yorkshire
West Melton / Thorpe Marsh,DONCASTER CENTRAL T2,BELMONT AVENUE T2,33.0,1.3760976791381836,2.305802345275879,0.0,23.26317439645759,2.161,Yorkshire
West Melton / Thorpe Marsh,DONCASTER CENTRAL T2,BENTLEY T2,33.0,5.566999912261963,11.088000297546387,0.19200000166893005,26.464004288844876,3.621378173828125,Yorkshire
West Melton Section 3,DURKAR LOW LANE T1,THORNHILL GT1,33.0,13.79810905456543,13.601405143737793,0.018687399104237556,19.033506324374393,11.747,Yorkshire
West Melton Section 3,DURKAR LOW LANE T1,WAKEFIELD MONCKTON ROAD T1,33.0,2.1760001182556152,2.000999927520752,0.6499999761581421,27.14989640864215,2.5602998046875,Yorkshire
West Melton / Thorpe Marsh,GREYFRIARS ROAD T3,DONCASTER CENTRAL T1,33.0,0.039969995617866516,0.07391999661922455,0.0,39.43879688834333,0.07,Yorkshire
West Melton / Thorpe Marsh,KIRK SANDALL T2,THORPE MARSH SGT5,66.0,1.4451406002044678,3.401292085647583,0.7772176265716553,57.27199200307249,4.53339990234375,Yorkshire
West Melton / Thorpe Marsh,MALLARD WAY T1,BELMONT AVENUE T1,33.0,0.979,2.486,0.318,48.584,2.645,Yorkshire
West Melton / Thorpe Marsh,PARS-BLAM-WMEL-TEE,BLACKBURN MEADOWS B T4,132.0,0.005831999704241753,0.0249479990452528,0.0,170.32987641632337,0.324,Yorkshire
West Melton Section 3,PENISTONE T1,HUNSHELF T1,66.0,0.6389999985694885,1.4259999990463257,0.01899999938905239,53.156639284288836,2.91327685546875,Yorkshire
West Melton Section 3,PENISTONE T2,HUNSHELF T2,66.0,0.9559999704360962,2.131999969482422,0.02800000086426735,52.127801104592926,2.9136669921875,Yorkshire
West Melton / Thorpe Marsh,REVILL LANE T1,ORGREAVE T2,33.0,1.812000036239624,1.656999945640564,0.5419999957084656,27.72147317513988,2.0068712158203126,Yorkshire
West Melton Section 3,SCISSETT T1,BARUGH GT1,66.0,1.9570000171661377,6.808000087738037,0.29600000381469727,52.127801104592926,7.09113671875,Yorkshire
West Melton Section 3,SES HUNSHELF BANK,HUNSHELF T2,66.0,0.5474837422370911,1.0549345016479492,0.12697896361351013,46.29771808631608,1.6014000244140625,Yorkshire
West Melton / Thorpe Marsh,STAINFORTH T1,STNF-THOM-THON-TEE1,66.0,0.2653699815273285,0.37485000491142273,0.28500500321388245,60.01556048226159,1.19,Yorkshire
West Melton / Thorpe Marsh,STNF-THOM-THON-TEE1,TRUMFLEET-THORPE MARSH-TEE,66.0,1.3122199773788452,3.125535011291504,0.0,57.27199200307249,3.605,Yorkshire
West Melton Section 3,STOCKSBRIDGE GSP FUME 1,HUNSHELF T4,66.0,0.31485700607299805,0.7432470321655273,0.007424499839544296,57.27199200307249,0.877,Yorkshire
Skelton Grange,WAKEFIELD B RESERVE1,WAKEFIELD MONCKTON ROAD T1,132.0,0.17000000178813934,0.2199999988079071,5.789999961853027,115,2.76570654296875,Yorkshire
Skelton Grange,WAKEFIELD B RESERVE2,HUNN-WAKB-WMEL-TEE2,132.0,1.5511860847473145,3.442054033279419,0.7829009890556335,114.54398400614498,15.4,Yorkshire
Skelton Grange,WAKEFIELD B RESERVE2,WAKEFIELD MONCKTON ROAD T2,132.0,0.1899999976158142,0.2199999988079071,6.434999942779541,115,2.763346435546875,Yorkshire
West Melton Section 3,WATH UPON DEARNE T1,KILNHURST T2,66.0,2.170344352722168,4.121025562286377,0.04039648175239563,46.29771808631608,5.2637001953125,Yorkshire
West Melton Section 3,WATH UPON DEARNE T2,DEARNE ROAD T2,66.0,0.3969835638999939,0.9455624222755432,0.0,57.27199200307249,1.0906141357421875,Yorkshire
West Melton Section 3,WEST MELTON MAIN1,ATTE-PARS-WMEL-TEE,132.0,0.5989999771118164,1.3279999494552612,0.3019999861717224,130.54813346808143,6.907955078125,Yorkshire
West Melton Section 3,WEST MELTON RESERVE1,PARS-BLAM-WMEL-TEE,132.0,1.2237699031829834,2.713719606399536,0.561989963054657,114.54398400614498,12.11,Yorkshire
West Melton / Thorpe Marsh,WEST MOOR PARK T2,THORPE MARSH SGT6,66.0,1.5234599113464355,2.1519722938537598,1.6361823081970215,60.01556048226159,6.83165869140625,Yorkshire
West Melton Section 3,WOODCOCK STREET T1,DENBY DALE ROAD T1,33.0,2.0239999294281006,1.600000023841858,0.6079999804496765,26.464004288844876,1.520523193359375,Yorkshire
West Melton Section 3,WORSBOROUGH PARK T2,TANKERSLEY PARK T1/T2,66.0,1.9639999866485596,4.678999900817871,0.0,62.873444314750245,5.44117333984375,Yorkshire
West Melton Section 3,YORK STREET T1,WAKEFIELD MONCKTON ROAD T1,33.0,2.6530001163482666,2.109999895095825,0.7929999828338623,26.464004288844876,2.699959228515625,Yorkshire
Blyth 66kV,Bedlington Red 66kV,Ashington-Bedlington tee 1,66.0,1.26,2.31,0.0,39.4388,3.24,Northeast
Blyth 66kV,Bedlington Red 66kV,Blyth Reserve 3 66kV,66.0,1.992,4.413,0.0,57,5.683,Northeast
Blyth 66kV,Bedlington Red 66kV,Maddison Street T1 66kV,66.0,2.032,5.309,0.0,57,6.796,Northeast
Blyth 66kV,Benton Square 66kV,Seaton Burn 66kV,66.0,3.8751,7.8756,0.0,50.6417,9.553,Northeast
Blyth 66kV,Blyth Main 3 66kV,Wansbeck T2 66kV,66.0,1.5,1.0,0.0,33.723,3.186,Northeast
Blyth 66kV,Blyth Reserve 2 66kV,Blyth Reserve 1 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 132kV,Blyth SGT2B 132kV,Blyth-Alcan-Linton tee2,132.0,0.361,1.2710000000000001,0.0,252,7.022,Northeast
Blyth 132kV,Blyth-Alcan-Linton tee1,Blyth-Linton-Ulgham tee1,132.0,0.216,0.49500000000000005,0.0,114,2.142,Northeast
Blyth 132kV,Blyth-Linton-Ulgham tee2,Linton GT2 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 132kV,Blyth-Lynmouth-Linton-tee,Blyth-Linton-Ulgham tee1,132.0,0.483,1.106,0.0,114,4.889,Northeast
Blyth 66kV,Blyth-Seghill-Benton tee 2,Seghill T2 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 66kV,Cramlington T4 66kV,Fawdon 66kV,66.0,5.7893,7.9706,0.0,38.9815,10.693,Northeast
Blyth 132kV,Denwick 66kV,Denwick T2 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 132kV,Denwick 66kV,Middlemoor Windfarm,66.0,1.224,3.418,0.003,95,13.299,Northeast
Blyth 132kV,Linton 66kV,Warkworth T1 66kV,66.0,5.24,12.102,0.0,57.272,15.49,Northeast
Blyth 132kV,Linton 66kV,Warkworth T2 66kV,66.0,5.272,12.133,0.0,57.272,15.645,Northeast
Blyth 66kV,Linton-Morpeth-Bedlington tee,Ashington-Bedlington tee 2,66.0,1.198,2.612,3.15,51,5.331,Northeast
Blyth 66kV,Linton-Morpeth-Bedlington tee,Morpeth T2 66kV,66.0,2.33,5.82,0.0,45,6.6,Northeast
Blyth 66kV,Maddison Street T1 66kV,Maddison Street T2 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 132kV,Middlemoor Windfarm 66kV,Wandylaw Windfarm 66kV,66.0,0.39004,0.75222,0.86366,67,2.786,Northeast
Blyth 66kV,Reservoir T2 66kV,Bedlington Red 66kV,66.0,0.184,0.086,0.0,35.4378,0.247,Northeast
Blyth 66kV,Seghill T1 66kV,Blyth-Seghill-Benton tee 1,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Blyth 132kV,Stobswood Coal node 1,Stobswood Coal 66kV,66.0,1.226,1.7579999999999998,0.0,38.9815,1.919,Northeast
Blyth 66kV,West Hartford T1 66kV,Cramlington Biomass 66kV,66.0,0.397,0.676,0.5764199999999999,66.87,2.217,Northeast
Blyth 66kV,West Hartford tee,Blyth Reserve 3 66kV,66.0,1.352,3.405,0.0,57,4.125,Northeast
Hartmoor,Hartlepool Steel Green 66kV,Hartlepool Steel Red 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Hartmoor,Hartmoor Green 66kV,Hartlepool Steel Green 66kV,66.0,3.546,7.174,0.465,46.3,9.755,Northeast
Hartmoor,Hartmoor Green 66kV,Peterlee West T2 66kV,66.0,3.2960000000000003,9.176,0.0,54.8714,10.706,Northeast
Hartmoor,Shotton Red 66kV,Peterlee West T1 66kV,66.0,0.328,0.42900000000000005,1.712,54.2998,2.736,Northeast
Hawthorn Pit Grid,Hawthorn Pit 66kV,Houghton Green 66kV,66.0,7.199,15.608,0.0,35.6664,12.232,Northeast
Hawthorn Pit Grid,Hawthorn Pit 66kV,Shotton 66kV,66.0,1.727,4.183,0.0,40.582,6.459,Northeast
Hawthorn Pit Grid,Hawthorn Pit SGT1 66kV,Hawthorn Pit 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Hawthorn Pit Grid,Hawthorn-Herrington-Tunstall tee,Herrington Burn 66kV,66.0,1.798,5.122,0.0,50.8703,5.707,Northeast
Knaresborough,Coneythorpe T2 33kV,Coneythorpe T1 33kV,33.0,0.001,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Harrogate 33kV,Harrogate West T1 33kV,33.0,0.666,1.7694,0.22139999999999999,40,2.45,Northeast
Knaresborough,Harrogate 33kV,Nessfield Red 33kV,33.0,7.333,13.562,0.0,40,12.843,Northeast
Knaresborough,Harrogate 33kV,Starbeck T1 33kV,33.0,4.744000000000001,3.5319999999999996,0.0,21.4341,4.536,Northeast
Knaresborough,Harrogate 33kV,Starbeck T2 33kV,33.0,4.746,3.5340000000000003,0.0,21.4341,4.538,Northeast
Knaresborough,Harrogate GT4B 33kV,Harrogate 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Husthwaite Green 132kV,Wormald Green 132kV,132.0,2.665,4.984999999999999,0.0,103,22.752,Northeast
Knaresborough,Husthwaite Red 132kV,Husthwaite GT2 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Nessfield Green 33kV,Knabs Ridge 33kV,33.0,4.7337,5.375039999999999,0.46828,30,5.09,Northeast
Knaresborough,Osbaldwick Main 2 132kV,Osbaldwick 132kV,132.0,9.999999999999999e-05,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Roecliffe Industrial 11kV,Boroughbridge 11kV,11.5,2.202,4.398,0.0,12,0.6,Northeast
Knaresborough,Sessay Bridge Green 11kV,Sowerby 11kV,11.5,75.479,159.86,0.0,6,5.937,Northeast
Knaresborough,Wormald Green 132kV,Husthwaite Green 132kV,132.0,2.665,4.984999999999999,0.0,103,22.752,Northeast
Knaresborough,Wormald Green 33kV,Ripon T1 33kV,33.0,12.5,21.589,0.0,23.7204,7.873,Northeast
Knaresborough,Wormald Green GT3 33kV,Wormald Green 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Knaresborough,Wormald-Coneythorpe-Boroughbridge tee,Boroughbridge T1 33kV,33.0,6.654999999999999,13.809,0.0,35.7807,4.168,Northeast
Lackenby,Grangetown 66kV,Lackenby Oxygen 66kV,66.0,0.32399999999999995,0.461,2.67,62.3019,2.17,Northeast
Lackenby,Lackenby 66kV,Grangetown 66kV,66.0,0.414,0.706,0.602,61,2.314,Northeast
Lackenby,Lackenby 66kV,Grangetown 66kV,66.0,0.407,0.694,0.591,61,2.274,Northeast
Lackenby,Lackenby 66kV,Lackenby Oxygen 66kV,66.0,0.636,0.923,3.5999999999999996,61.1587,4.628,Northeast
Lackenby,Lackenby 66kV,Lackenby-Guisborough T1-Redcar T1 tee,66.0,2.12,5.35,0.79,57.272,6.443,Northeast
Lackenby,Lackenby 66kV,Lackenby-Guisborough T2 T3-Redcar T2 tee,66.0,2.13,5.37,0.75,57.272,6.485,Northeast
Lackenby,Lackenby 66kV,Prissick T2 66kV,66.0,1.81,3.9699999999999998,4.2700000000000005,57.272,8.742,Northeast
Lackenby,Lackenby-Cleveland-Carlin How tee 1,Carlin How T1 T3 66kV,66.0,0.06999999999999999,0.06,0.16999999999999998,40.582,0.222,Northeast
Lackenby,Lackenby-Cleveland-Carlin How tee 2,Cleveland Potash T2 66kV,66.0,2.018,4.183,0.0,40.582,5.89,Northeast
Lackenby,Lackenby-Guisborough T1-Redcar T1 tee,Redcar T1 66kV,66.0,2.55,6.17,1.1900000000000002,49.49,7.662,Northeast
Lackenby,Spencerbeck 66kV,Lackenby 66kV,66.0,1.29,1.1360000000000001,2.59,39,5.105,Northeast
Norton,Bowesfield 33kV,Acklam T1 33kV,33.0,2.929,5.305,2.15714,39.4387,5.892,Northeast
Norton,Bowesfield 33kV,Millbank Lane T2 33kV,33.0,1.052,1.9040000000000001,0.774389,39.4387,2.417,Northeast
Norton,Bowesfield 33kV,Urlay Nook T1 33kV,33.0,7.743,10.293,0.0,17.8332,6.13995,Northeast
Norton,Bowesfield 33kV,Urlay Nook T2 33kV,33.0,7.747999999999999,10.282,0.0,24.8636,6.1932,Northeast
Norton,Bowesfield GT1 33kV,Bowesfield 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,Catterick Camp T2 33kV,Skeeby-Hipswell-Catterick tee 2,33.0,1.8110000000000002,2.683,0.0,18,2.132,Northeast
Norton,Cleveland Incinerator 66kV,Billingham Marsh House T1 66kV,66.0,1.455,0.776,0.0,28.5788,3.4798,Northeast
Norton,Cowton T1 33kV,Northallerton T2 33kV,33.0,13.886999999999999,29.685,0.0,28.636,9.429,Northeast
Norton,Darlington Central 33kV,Darlington East T2 33kV,33.0,1.5010000000000001,2.06,0.0,26.9784,2.245,Northeast
Norton,Darlington North 33kV,Aycliffe Forrest T2 33kV,33.0,2.1423,5.69157,0.71217,26.4,5.79,Northeast
Norton,Darlington North 33kV,Darlington North-Rise Carr-Darlington West tee 2,33.0,1.157,0.9450000000000001,0.0,22.3,1.07,Northeast
Norton,Darlington North 33kV,Newton Aycliffe South T1 33kV,33.0,9.931,14.982999999999999,0.0,22,7.25,Northeast
Norton,Darlington North 33kV,Newton Aycliffe South T2 33kV,33.0,8.554,12.370000000000001,0.0,22,6.658,Northeast
Norton,Darlington North 33kV,Rise Carr T1 33kV,33.0,0.872,1.01,0.0,22.3,1.182,Northeast
Norton,Darlington North 33kV,Rise Carr T2 33kV,33.0,0.8630000000000001,1.1001,0.0,23.8,1.083,Northeast
Norton,Darlington North GT1 33kV,Darlington North 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,Darlington North-Moor House Tee,Moor House Windfarm,33.0,3.12,7.165,0.032,28.635996,2.333,Northeast
Norton,Darlington North-Rise Carr-Darlington West tee 2,Darlington West T2 33kV,33.0,3.581,2.718,0.0,22.3,3.403,Northeast
Norton,Hitachi Rail 132kV,Darlington North-Skeeby tee,132.0,0.279,0.521,4.413,131.462,6.202,Northeast
Norton,Leeming Bar 33kV,Leeming Bar-Leeming RAF-Thirsk tee,33.0,10.712000000000002,19.233,0.0,25,5.324,Northeast
Norton,Leeming Bar 33kV,Northallerton T2 33kV,33.0,9.43,16.750999999999998,0.0,23.7776,5.892,Northeast
Norton,Leeming Bar GT1 33kV,Leeming Bar 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,North Tees 66kV,Billingham Marsh House T2 66kV,66.0,1.848,1.1780000000000002,3.0209699999999997,29,4.89752,Northeast
Norton,North Tees 66kV,Mond T1 66kV,66.0,0.15,0.202,0.86873,62,1.09,Northeast
Norton,North Tees 66kV,New Road T1 66kV,66.0,0.06899999999999999,0.06999999999999999,0.1343,44.583,0.269,Northeast
Norton,North Tees 66kV,New Road T2 66kV,66.0,0.082,0.06999999999999999,0.158445,44.583,0.313,Northeast
Norton,North Tees GT1 66kV,North Tees 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,North Tees GT2 66kV,North Tees 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,Norton 132kV,Bowesfield GT2 132kV,132.0,0.339,0.839,35.11,107,7.037,Northeast
Norton,Norton 132kV,North Tees GT1 132kV,132.0,0.475,1.654,0.58792,150.6,9.462,Northeast
Norton,Norton 132kV,North Tees GT2 132kV,132.0,0.47400000000000003,1.6500000000000001,0.585152,150.6,9.425,Northeast
Norton,Norton 132kV,Norton GT2 132kV,132.0,0.003,0.009000000000000001,0.0,130,0.12,Northeast
Norton,Norton-Darlington Central-Darlington tee 1,Darlington GT1 132kV,132.0,0.0856,0.128,0.6629999999999999,111.8,0.672,Northeast
Norton,Norton-Darlington Central-Darlington tee 2,Darlington Central GT2 132kV,132.0,0.054299999999999994,0.109,0.184,111.8,0.409,Northeast
Norton,Norton-Leeming Bar-Hutton Bonville tee 2,Leeming Bar GT2 132kV,132.0,0.997,2.2800000000000002,0.0,112,10.23,Northeast
Norton,Richmond T1 33kV,Skeeby 33kV,33.0,1.3010000000000002,1.174,0.331576,16,1.596,Northeast
Norton,Rudby T1 33kV,Rudby T2 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Norton,Skeeby-Hipswell-Catterick tee 2,Skeeby 33kV,33.0,8.495,11.239,0.0,35,4.491,Northeast
Norton,Stokesley T2 33kV,Stokesley T1 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Osbaldwick,Foss Islands T1 33kV,Melrosegate 33kV,33.0,0.567,0.822,0.29410000000000003,32.29,1.046,Northeast
Osbaldwick,Malton Grid 66kV,Malton T2 66kV,66.0,0.8,1.0999999999999999,0.0,28.5788,1.533,Northeast
Osbaldwick,Malton Grid 66kV,Malton-Yedingham-Scarborough tee,66.0,7.008,7.869,0.0,37.3811,11.404,Northeast
Osbaldwick,Malton Grid 66kV,Sheriff Hutton T1 66kV,66.0,11.5,20.6566,0.0,37.3811,25.124,Northeast
Osbaldwick,Malton Grid 66kV,Sheriff Hutton T2 66kV,66.0,11.5,20.693,0.0,37.3811,25.164,Northeast
Osbaldwick,Malton Grid 66kV,Thornton Dale T1 66kV,66.0,6.18,9.55,0.0,37.3811,9.68,Northeast
Osbaldwick,Malton Grid 66kV,Thronton Dale T2 66kV,66.0,6.18,9.55,0.0,37.3811,9.71,Northeast
Osbaldwick,Malton-Yedingham-Scarborough tee,Scarborough T3 66kV,66.0,11.206000000000001,12.559999999999999,0.0,33.723,18.19,Northeast
Osbaldwick,Melrosegate 33kV,Rawcliffe Lane T2 33kV,33.0,5.7,4.2,0.0,22.2915,5.57,Northeast
Osbaldwick,Osbaldwick 132kV,Melrosegate GT2 132kV,132.0,0.173,0.43,0.06899999999999999,106,3.021,Northeast
Osbaldwick,Osbaldwick-Knapton-Scarborough tee 2,Scarborough Grid GT2 132kV,132.0,0.8869999999999999,3.097,3.044,113.172,19.161,Northeast
Osbaldwick,Osbaldwick-Malton-Scarborough tee 1,Malton Grid GT1 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Osbaldwick,Osbaldwick-Malton-Scarborough tee 1,Osbaldwick-Knapton-Scarborough tee 1,132.0,0.504,1.76,0.0,113.172,9.997,Northeast
Osbaldwick,Osbaldwick-Malton-Scarborough tee 2,Osbaldwick-Knapton-Scarborough tee 2,132.0,0.508,1.772,0.0,223.601,9.955,Northeast
Poppleton,Poppleton 33kV,Gale Lane T1 33kV,33.0,3.0,2.0,0.0,23.7204,3.291,Northeast
Poppleton,Poppleton 33kV,Severus Hill T1 33kV,33.0,2.1999999999999997,1.7000000000000002,0.0,23.7204,2.458,Northeast
Osbaldwick,Ravenscar T1 33kV,Scarborough Grid 33kV,33.0,6.743,16.733999999999998,0.0,47.8,17.559,Northeast
Osbaldwick,Scarborough Grid 33kV,Eastfield T1 33kV,33.0,3.05,3.2779999999999996,0.0,27.4357,3.946,Northeast
Osbaldwick,Scarborough Grid 33kV,Newby T2 33kV,33.0,3.0,2.6,0.0,23.7204,3.469,Northeast
Osbaldwick,Scarborough Grid GT1 33kV,Scarborough Grid 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Osbaldwick,Thronton Dale T2 66kV,Whitby T2 66kV,66.0,20.04,29.78,0.0,37.3811,30.169,Northeast
Osbaldwick,Whitby T1 33kV,Ravenscar T1 33kV,33.0,6.569,16.302,0.0,47.8,17.105,Northeast
Osbaldwick,Whitby T1 33kV,Whitby West T1 33kV,33.0,0.473,0.411,0.0,42.2967,1.74,Northeast
Saltholme,Saltholme 132kV,Billingham Synthetic GT1 132kV,132.0,0.15,0.24,5.6000000000000005,113.172,2.637,Northeast
Saltholme,Saltholme-Greatham-Seal Sands tee 1,Seal Sands GT1 132kV,132.0,0.23500000000000001,0.538,0.0,229,2.331,Northeast
Saltholme,Saltholme-Greatham-Seal Sands tee 2,Seal Sands GT2 132kV,132.0,0.23500000000000001,0.538,0.0,229,2.331,Northeast
Saltholme,Seal Sands 66kV,BASF Switch Green 66kV,66.0,0.265,0.312,0.0,58,1.638,Northeast
Saltholme,Seal Sands 66kV,Tees Industrial T1 T3 66kV,66.0,0.542,0.47000000000000003,1.086,44.583,2.116,Northeast
Saltholme,Seal Sands 66kV,Tees Industrial T2 T4 66kV,66.0,0.542,0.47000000000000003,1.086,44.583,2.124,Northeast
Saltholme,Seal Sands 66kV,Viking Power 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Spennymoor GSP,Potter House 66kV,High Flatts T1 66kV,66.0,6.917,9.731,0.4183,37,10.3351,Northeast
Spennymoor GSP,Potter House 66kV,Potter House 11kV,66.0,0.0,0.0,0.0,Busbar,Busbar,Northeast
Spennymoor GSP,Potter House GT1 66kV,Potter House 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Spennymoor GSP,Potter House-Belmont-Durham tee 2,Durham East T2 66kV,66.0,0.42100000000000004,0.8160000000000001,0.0,50.6417,1.43,Northeast
Spennymoor GSP,Potter House-High Flatts-Annfield tee,High Flatts T2 66kV,66.0,2.122,5.919,0.0,37.3811,7.508,Northeast
Spennymoor GSP,Spennymoor 132kV,Spennymoor GT1 132kV,132.0,0.036000000000000004,0.026,0.659,89.166,0.412,Northeast
Spennymoor GSP,Spennymoor 132kV,Spennymoor GT3 132kV,132.0,0.034999999999999996,0.03,0.8370000000000001,89.166,0.496,Northeast
Spennymoor GSP,Spennymoor 132kV,Toronto GT1 132kV,132.0,1.093,2.501,0.12255,114,10.864,Northeast
Spennymoor GSP,Spennymoor 132kV,Toronto GT2 132kV,132.0,1.093,2.501,0.12255,114,10.864,Northeast
Spennymoor GSP,Spennymoor 66kV,Fishburn 66kV,66.0,3.872,5.234,0.0,46,9.057,Northeast
Spennymoor GSP,Spennymoor 66kV,Low Spennymoor T1 66kV,66.0,0.6,0.638,0.0,47,2.794,Northeast
Spennymoor GSP,Spennymoor 66kV,Spennymoor-Chilton-Skerneside tee1,66.0,1.2970000000000002,3.299,0.7506900000000001,36,5.339,Northeast
Spennymoor GSP,Spennymoor 66kV,Spennymoor-Low Spennymoor-Toronto tee,66.0,1.0170000000000001,2.795,0.0,56,3.505,Northeast
Spennymoor GSP,Spennymoor-Brancepeth-Meadowfield tee 1,Brancepeth T1 66kV,66.0,3.711,5.809,0.0,35.6664,6.149,Northeast
Spennymoor GSP,Spennymoor-Chilton-Skerneside tee1,Skerneside T1 66kV,66.0,2.226,5.772,0.2983,57,6.911,Northeast
Spennymoor GSP,Spennymoor-Low Spennymoor-Toronto tee,Toronto Yellow 66kV,66.0,2.331,6.5089999999999995,0.0,56,7.607,Northeast
Spennymoor GSP,Spennymoor-Potter House-Durham tee 1,Durham Rail GT1 132kV,132.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Spennymoor GSP,Spennymoor-Potter House-Durham tee 1,Potter House GT1 132kV,132.0,0.481,1.066,0.243,114,4.273,Northeast
Stella South,Annfield 66kV,Annfield T3 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Stella South,Annfield 66kV,Annfield T4 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Stella South,Annfield GT2 66kV,Annfield 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Stella North,Barrack Road 33kV,Pilgrim T1 33kV,33.0,0.958,1.423,0.0,30.5794,1.427,Northeast
Stella North,Barrack Road 33kV,University T1 33kV,33.0,1.064,1.083,0.0,30.5794,1.51,Northeast
Stella North,Blucher 33kV,Kenton T2 33kV,33.0,2.4570000000000003,6.097,0.0,45,6.398,Northeast
Stella North,Blucher GT1 132kV,Stella North 132kV,132.0,0.08009999999999999,0.184,0.0,89,1.368,Northeast
Stella North,Blucher GT1 33kV,Blucher 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Stella South,Coalburns 66kV,Coalburns-Prudhoe West-West Wylam tee 1,66.0,1.0630000000000002,2.7279999999999998,0.0,34,2.968,Northeast
Stella South,Coalburns 66kV,Coalburns-Prudhoe West-West Wylam tee 2,66.0,1.732,4.097,0.0,46.2977,4.711,Northeast
Stella South,Coalburns-Hexham-Riding Mill Pumps tee 2,Hexham T2 66kV,66.0,7.595000000000001,1.0758999999999999,0.0,35,11.799,Northeast
Stella South,Coalburns-Prudhoe West-West Wylam tee 1,Prudhoe West T1 66kV,66.0,1.317,1.398,0.0,34,2.531,Northeast
Stella South,Coalburns-Prudhoe West-West Wylam tee 2,West Wylam T2 66kV,66.0,0.539,0.407,0.0,42,1.873,Northeast
Stella North,Dunston 66kV,Bensham T2 66kV,66.0,1.4000000000000001,0.8,0.0,33.723,3.241,Northeast
Stella North,Dunston 66kV,Benwell T1 66kV,66.0,0.726,1.014,0.0,36,2.178,Northeast
Stella North,Dunston 66kV,Close T1 66kV,66.0,1.237,1.552,0.0,40.582,0.316,Northeast
Stella North,Dunston GT2 66kV,Dunston 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Stella North,Dunston-Blaydon Burn-Coalburns tee 1,Dunston 66kV,66.0,1.526,3.549,0.0,46,5.887,Northeast
Stella North,Dunston-Blaydon Burn-Coalburns tee 2,Blaydon Burn T2 66kV,66.0,1.7530000000000001,3.7859999999999996,0.0,50.6417,4.63,Northeast
Stella North,Pandon Green 33kV,Barrack Road 33kV,33.0,1.67,1.73,0.0,22.2915,1.833,Northeast
Stella North,Pilgrim T2 33kV,Barrack Road 33kV,33.0,0.9650000000000001,1.448,0.0,30.5794,1.442,Northeast
Stella South,Ravensworth 66kV,Birtley Grove T1 T3 66kV,66.0,0.096,0.17700000000000002,0.0,37.1525,1.55,Northeast
Stella South,Ravensworth GT2 66kV,Ravensworth 66kV,66.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Stella South,Ravensworth-Team Valley-Dunston tee 1,Team Valley T1 66kV,66.0,0.298,0.305,0.0,49.7272,1.414,Northeast
Stella North,Ravensworth-Team Valley-Dunston tee 2,Dunston 66kV,66.0,2.225,5.921,0.0,49.7272,7.273,Northeast
Stella North,Stella North 132kV,Barrack Road GT1 132kV,132.0,0.150374,0.498849,6.08688,186.3,6.538,Northeast
Stella South,Stella South 132kV,Stella-Annfield-Coalburns tee,132.0,0.446,1.039,0.914,114,5.786,Northeast
Stella South,Stella-Annfield-Coalburns tee,Annfield GT2 132kV,132.0,1.183,2.625,0.598,114,11.717,Northeast
Stella South,Stella-Annfield-Coalburns tee,Coalburns GT2 132kV,132.0,0.445,1.018,0.0,114,4.409,Northeast
Spadeadam 33kV,Bolts Law Sw,Kielder Sw,33.0,16.28,22.54,0.0,13,5.4476,Northeast
Spadeadam 33kV,Kielder Sw,Kielder Hydro 33kV,33.0,4.3740000000000006,1.528,0.02,13,1.729,Northeast
Spadeadam 33kV,Lampert Sw,Churnsike,33.0,10.52,14.57,0.0,13,5.4476,Northeast
Tynemouth,Chirton Grange 33kV,Billy Mill T2 33kV,33.0,1.478,1.13,0.0,21.4341,1.451,Northeast
Tynemouth,Chirton Grange 33kV,Fossway Green 33kV,33.0,3.7350000000000003,9.27,0.0,45,9.727,Northeast
Tynemouth,Flatworth 33kV,Howdon T2 33kV,33.0,1.423,1.093,0.0,21.4341,1.48,Northeast
Tynemouth,Flatworth 33kV,Ormonde Street Red 33kV,33.0,2.585,2.019,0.0,27.4357,2.619,Northeast
Tynemouth,Flatworth Central T1 33kV,Flatworth Yellow 33kV,33.0,0.100224,0.152,0.012528,35,0.1392,Northeast
Tynemouth,Fossway T5 33kV,Fossway Green 33kV,33.0,0.0,0.001,0.0,Busbar,Busbar,Northeast
Tynemouth,Gosforth 33kV,Longbenton T1 33kV,33.0,1.2670000000000001,1.463,0.0,24.8636,1.559,Northeast
Tynemouth,Gosforth 33kV,Longbenton T2 33kV,33.0,1.206,1.389,0.0,24.8636,1.541,Northeast
Tynemouth,Gosforth GT1 33kV,Gosforth 33kV,33.0,0.006,0.016,0.0,Busbar,Busbar,Northeast
Tynemouth,Ormonde Street Green 33kV,Jarrow T2 33kV,33.0,1.165,0.8840000000000001,0.0,21.4341,1.131,Northeast
Tynemouth,Pandon Red 33kV,Fossway T5 33kV,33.0,3.039,3.1,0.0,23.7,3.339,Northeast
South Shields,South Shields 33kV,Ormonde Street Green 33kV,33.0,1.698,2.0660000000000003,0.0,30.5794,3.308,Northeast
Tynemouth,Tynemouth 132kV,Chirton Grange GT1 132kV,132.0,0.16999999999999998,0.191,0.297375,105,1.689,Northeast
Tynemouth,Tynemouth 132kV,Chirton Grange GT2 132kV,132.0,0.074,0.104,2.626,105,1.666,Northeast
Tynemouth,Tynemouth-Gosforth-Benton tee,Gosforth GT2 132kV,132.0,0.117,0.23700000000000002,7.74556,116.37,3.731,Northeast
Blyth 66kV,Benton Square 66kV,Fossway-Benton Square-Hebburn tee,66.0,0.22,0.23,0.0,45,0.788,Northeast
West Boldon,Breamish Street T1 66kV,Close T1 66kV,66.0,0.477,0.40099999999999997,0.0,41,1.738,Northeast
Tynemouth,Breamish Street T2 66kV,Fossway 66kV,66.0,0.12,0.024,0.0,45,2.804,Northeast
Tynemouth,Fossway 66kV,Breamish Street T1 66kV,66.0,0.681,0.564,1.593,44.583,2.85,Northeast
West Boldon,Fossway-Benton Square-Hebburn tee,Hebburn 66kV,66.0,0.557,0.511,0.0,44.583,6.381,Northeast
West Boldon,Gateshead East 66kV,Leam Central 66kV,66.0,0.8999999999999999,2.1999999999999997,0.0,44.583,5.531,Northeast
West Boldon,Hedworth 66kV,Hebburn 66kV,66.0,1.097,1.889,0.0,44.583,3.777,Northeast
West Boldon,Temple Park 66kV,West Southwick 66kV,66.0,2.68,5.09,0.0,51.4419,5.614,Northeast
West Boldon,West Boldon 66kV,Carley Hill 66kV,66.0,1.7500000000000002,2.8899999999999997,0.0,49.7272,6.583,Northeast
West Boldon,West Boldon 66kV,Carr Hill T2 66kV,66.0,0.823,0.719,0.0,45,9.207,Northeast
West Boldon,West Boldon 66kV,Hebburn West 66kV,66.0,2.376,4.552,0.0,46.2977,6.535,Northeast
West Boldon,West Boldon 66kV,Hedworth 66kV,66.0,1.38,2.94,0.0,45.7261,4.453,Northeast
West Boldon,West Boldon 66kV,Sunderland T8 66kV,66.0,2.999,5.574,0.0,45,7.646,Northeast
West Boldon,West Boldon 66kV,Usworth T2 66kV,66.0,0.509,1.365,0.0,55.6716,4.305,Northeast
West Boldon,West Boldon 66kV,West Boldon-Boldon Downhill-Nissan tee,66.0,0.056999999999999995,0.106,0.0,64.5882,0.455,Northeast
West Boldon,West Boldon-Boldon Downhill-Nissan tee,Boldon Downhill T2 66kV,66.0,0.385,0.9769999999999999,0.0,57,1.164,Northeast
West Boldon,West Boldon-Boldon Downhill-Nissan tee,Nissan Tee 2,66.0,0.618,1.585,0.0,56,1.725,Northeast
West Boldon,West Boldon-High Barmston-Herrington tee 2,High Barmston T2 66kV,66.0,0.041,0.055,0.0,58.3008,0.232,Northeast
