S/S Group,S/S or Busbar Name Node,Primary Voltage (kV),S/S or Busbar Name Node 2,Secondary Voltage (kV),Vector Group,Positive Sequence Impedance R (% on 100 MVA Base),Positive Sequence Impedance X (% on 100 MVA Base),Zero Sequence Reactance X (% on 100 MVA Base),Minimum Tap %,Maximum Tap %,Transformer Rating (MVA),Reverse Power Capability (MVA),Method of Earthing,Licence Area,Transformer Substation,"Substation Class (Primary, BSP)",Geo Point
BLYTH,Fawdon,66.0,Fawdon,22.0,Yy0,2.93,74.51,Not given for Northeast,-10.5,10.5,25.0,25,Solid / Impedance,Northeast,Fawdon T1,Primary,
BLYTH,Cramlington T4,66.0,"Cramlington (T2,T4)",11.5,Dy11,3.68,94.51,Not given for Northeast,-15.0,6.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,Cramlington T2 T4,Primary,
BLYTH,Cramlington T3,66.0,"Cramlington (T1,T3)",11.5,Dy11,4.86,83.0,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,Cramlington T1 T3,Primary,
BLYTH,Cramlington T2,66.0,"Cramlington (T2,T4)",11.5,Dy11,4.39,82.53,Not given for Northeast,-15.0,6.0,19.0,NOT KNOWN,Solid / Impedance,Northeast,Cramlington T2 T4,Primary,
BLYTH,West Hartford T2,66.0,West Hartford,11.5,Dy11,8.08,71.21,Not given for Northeast,-15.0,6.0,24.0,24,Solid / Impedance,Northeast,West Hartford,Primary,
BLYTH,West Hartford T1,66.0,West Hartford,11.5,Dy11,7.71,71.33,Not given for Northeast,-15.0,6.0,24.0,24,Solid / Impedance,Northeast,West Hartford,Primary,
BLYTH,Warkworth T2,66.0,Warkworth,22.0,Yy0,3.1,56.6,Not given for Northeast,-10.5,10.5,25.0,25,Solid / Impedance,Northeast,Warkworth,Primary,
BLYTH,Wansbeck T1,66.0,Wansbeck,11.5,Dy11,3.37,74.6,Not given for Northeast,-15.0,6.0,36.0,18,Solid / Impedance,Northeast,Wansbeck,Primary,
BLYTH,Seghill T2,66.0,Seghill,11.5,Dy11,7.71,71.33,Not given for Northeast,-15.0,6.0,32.0,32,Solid / Impedance,Northeast,Seghill,Primary,
BLYTH,Seaton Burn,66.0,Seaton Burn,22.0,Yy0,3.08,58.0,Not given for Northeast,-10.5,10.5,25.0,25,Solid / Impedance,Northeast,Seaton Burn T1,Primary,
BLYTH,Reservoir T2,66.0,Reservoir,22.0,Yy0,3.68,63.3,Not given for Northeast,-10.5,10.5,30.0,NOT KNOWN,Solid / Impedance,Northeast,Reservoir,Primary,
BLYTH,Maddison Street T2,66.0,Maddison Street,11.5,Dy11,4.79,97.17,Not given for Northeast,-15.0,6.0,24.0,24,Solid / Impedance,Northeast,Maddison Street,Primary,
BLYTH,Maddison Street T1,66.0,Maddison Street,11.5,Dy11,5.07,111.58,Not given for Northeast,-15.0,6.0,24.0,24,Solid / Impedance,Northeast,Maddison Street,Primary,
BLYTH,Lynemouth T2,66.0,Lynemouth,22.0,Yy0,2.35,48.36,Not given for Northeast,-10.5,10.5,37.5,37.5,Solid / Impedance,Northeast,Lynemouth,Primary,
BLYTH,Linton GT2,132.0,Linton GT2,66.0,Yy0,1.03,29.0,Not given for Northeast,-20.0,10.0,60.0,60,Solid / Impedance,Northeast,Linton,BSP,
BRADFORD WEST,HAWORTH T1,33.0,Not given for Yorkshire,11.5,Yy0,7.56,97.75,578.5,-10.0,10.0,30.0,30,Impedance,Yorkshire,Haworth 1,Primary,
BRADFORD WEST,THORNTON T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,81.3,81.3,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Thornton,Primary,
BRADFORD WEST,SOUTH STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,92.7,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,South Street,Primary,"54.906140015511546, -1.3861413588599212"
BRADFORD WEST,SKIPTON T2,33.0,Not given for Yorkshire,11.5,Yy0,7.89,94.65,583.88,-20.0,10.0,30.0,30,Impedance,Yorkshire,Skipton,Primary,
BRADFORD WEST,SILSDEN GT2,132.0,Not given for Yorkshire,33.0,Yd1,3.47,26.35,384.1,-20.04,10.02,90.0,NOT KNOWN,Solid,Yorkshire,Silsden,BSP,
BRADFORD WEST,SALTERFORTH T1,33.0,Not given for Yorkshire,11.0,Yy0,4.46,86.98,622.78,-17.2,5.7,24.0,24,Impedance,Yorkshire,Salterforth,Primary,
BRADFORD WEST,SAINT STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Saint Street,Primary,
BRADFORD WEST,RAWSON ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,99.2,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Rawson Road,Primary,
BRADFORD WEST,POOL T1,33.0,Not given for Yorkshire,11.5,Yy0,2.43,87.67,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Pool,Primary,
BRADFORD WEST,NORTH AVENUE T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.3,65.3,-15.0,5.0,18.75,18.75,Solid,Yorkshire,North Avenue,Primary,"54.9962039737086, -1.6883137741417475"
BRADFORD WEST,NABWOOD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Nabwood,Primary,
BRADFORD WEST,MOORSIDE ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.3,65.3,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Moorside Road,Primary,
BRADFORD WEST,MOORSIDE ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.3,65.3,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Moorside Road,Primary,
BRADFORD WEST,MANCHESTER ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.8,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Manchester Road,Primary,
BRADFORD WEST,KIRK DRIVE T2,33.0,Not given for Yorkshire,11.5,Yy0,5.69,88.62,582.22,-17.15999984741211,5.72,24.0,NOT KNOWN,Impedance,Yorkshire,Kirk Drive,Primary,
BRADFORD WEST,KILLINGHALL ROAD,33.0,Not given for Yorkshire,11.0,Yy0,4.0,76.9,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Killinghall Road,Primary,
BRADFORD WEST,KEIGHLEY GT2,132.0,Not given for Yorkshire,11.0,Yd9,3.5,105.3,92.7,-20.0,10.0,30.0,30,Solid,Yorkshire,Keighley,Primary,
BRADFORD WEST,KEIGHLEY GT1,132.0,Not given for Yorkshire,11.0,Yd9,3.5,105.1,92.5,-20.0,10.0,30.0,30,Solid,Yorkshire,Keighley,Primary,
BRADFORD WEST,ILKLEY T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.7,66.7,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Ilkley,Primary,
BRADFORD WEST,HOLMFIELD GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.9,24.7,21.7,-20.0,10.0,90.0,90,Solid,Yorkshire,Holmfield,BSP,
BRADFORD WEST,GIRLINGTON GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.73,24.9,21.9,-20.0,10.0,90.0,90,Solid,Yorkshire,Girlington,BSP,
BRADFORD WEST,FOUR LANE ENDS T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.7,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Four Lane Ends,Primary,"54.00753837025782, -1.580218917154957"
BRADFORD WEST,CROWN STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,97.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Crown Street,Primary,"54.96978970011391, -1.6413499769844029"
BRADFORD WEST,CROSSHILLS T2,33.0,Not given for Yorkshire,11.0,Yy0,8.0,96.0,96,-15.0,5.0,12.5,NOT KNOWN,Solid,Yorkshire,Crosshills,Primary,
BRADFORD WEST,BOLTON ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,8.0,93.0,93,-15.0,5.0,12.5,12.5,Solid,Yorkshire,Bolton Road,Primary,
BRADFORD WEST,Bingley 33/11kV T2,33.0,Not given for Yorkshire,11.5,Yy0,4.46,84.52,586.3,-10.0,10.0,24.0,24,Impedance,Yorkshire,Bingley 33/11kV,Primary,
BRADFORD WEST,Bingley 33/11kV T1,33.0,Not given for Yorkshire,11.5,Yy0,4.46,83.98,578.94,-10.0,10.0,24.0,24,Impedance,Yorkshire,Bingley 33/11kV,Primary,
BRADFORD WEST,Bingley 132/33kV T1,132.0,Not given for Yorkshire,33.0,Yd9,0.8,25.5,22.4,-20.0,10.0,90.0,90,Solid,Yorkshire,Bingley 132/33kV,BSP,
BRADFORD WEST,AIREDALE ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.0,65,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Airedale Road,Primary,
BRADFORD WEST,AIREDALE ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.0,65,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Airedale Road,Primary,
CREYKE BECK,NEWPORT T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,77.6,77.6,-10.0,10.0,24.0,NOT KNOWN,Solid,Yorkshire,Newport 1,Primary,
CREYKE BECK,WEST DOCKS T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,West Docks,Primary,
CREYKE BECK,TIVERTON ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,96.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Tiverton Road,Primary,
CREYKE BECK,SPARK MILL LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Spark Mill Lane,Primary,
CREYKE BECK,SOUTHWOOD ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Southwood Road,Primary,
CREYKE BECK,SOUTHGATE,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Southgate,Primary,
CREYKE BECK,SKILLINGS LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,95.5,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Skillings Lane,Primary,
CREYKE BECK,PLANGEO T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Plangeo,Primary,
CREYKE BECK,MARTONGATE T2,66.0,Not given for Yorkshire,11.0,Yy0,8.0,123.0,123,-15.0,5.0,12.0,NOT KNOWN,Solid,Yorkshire,Martongate,Primary,
CREYKE BECK,HUNMANBY T2,66.0,Not given for Yorkshire,11.0,Yy0,4.0,72.4,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Hunmanby,Primary,
CREYKE BECK,HUNMANBY T1,66.0,Not given for Yorkshire,11.0,Yy0,4.0,72.4,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Hunmanby,Primary,
CREYKE BECK,HULL SOUTH GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.65,25.4,22.4,-20.0,10.0,90.0,90,Solid,Yorkshire,Hull South,BSP,
CREYKE BECK,FIRST AVENUE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.4,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,First Avenue,Primary,"55.182012490805626, -1.564269800734777"
CREYKE BECK,DRIFFIELD T2,66.0,Not given for Yorkshire,11.5,Yy0,3.89,106.33,106.33,-10.0,10.0,24.0,24,Solid,Yorkshire,Driffield,Primary,
CREYKE BECK,DRIFFIELD GT2,132.0,Not given for Yorkshire,66.0,Yd9,0.49,6.4,5.9,-20.0,10.0,90.0,90,Solid,Yorkshire,Driffield,BSP,
CREYKE BECK,CORNWALL ST GT2,132.0,Not given for Yorkshire,11.0,Yd9,2.7,106.2,94.6,-20.0,10.0,30.0,30,Solid,Yorkshire,Cornwall Street,Primary,
CREYKE BECK,CORNWALL ST GT1,132.0,Not given for Yorkshire,11.0,Yd9,2.7,105.2,93.6,-20.0,10.0,30.0,30,Solid,Yorkshire,Cornwall Street,Primary,
CREYKE BECK,BRANSHOLME GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.7,27.3,24.4,-20.0,10.0,90.0,90,Solid,Yorkshire,Bransholme,BSP,
CREYKE BECK,Beverley 132/33kV G3,132.0,Not given for Yorkshire,66.0,Yd9,0.89,6.32,6.22,-20.0,10.0,60.0,60,Solid,Yorkshire,Beverley 132/33kV,BSP,
CREYKE BECK,ALFRED GELDER STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.2,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Alfred Gelder Street,Primary,
DRAX,THORPE ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,74.5,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Thorpe Road,Primary,
DRAX,OLYMPIA MILLS T2,33.0,Not given for Yorkshire,11.5,Yy0,8.3,105.07,583.87,-15.0,5.0,30.0,30,Impedance,Yorkshire,Olympia Mills,Primary,
ELLAND,SWAN BANK LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.8,500,-15.0,5.0,24.0,NOT KNOWN,Impedance,Yorkshire,Swan Bank Lane,Primary,
ELLAND,SWAN BANK LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.0,500,-15.0,5.0,24.0,NOT KNOWN,Impedance,Yorkshire,Swan Bank Lane,Primary,
ELLAND,SPENBOROUGH T2,33.0,Not given for Yorkshire,11.5,Yy0,2.67,70.33,548.76,-10.0,10.0,30.0,30,Impedance,Yorkshire,Spenborough,Primary,
ELLAND,Sowerby Bridge 33/11kV T2,33.0,Not given for Yorkshire,11.0,Yy0,4.9,71.96,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Sowerby Bridge 33/11kV,Primary,
ELLAND,Sowerby Bridge 132/33kV GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.6,26.7,23.5,-20.0,10.0,90.0,90,Solid,Yorkshire,Sowerby Bridge 132/33kV,BSP,
ELLAND,SNELSINS LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.0,66,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Snelsins Lane,Primary,
ELLAND,SNELSINS LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.0,66,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Snelsins Lane,Primary,
ELLAND,SCHOLES T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.3,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Scholes,Primary,
ELLAND,SALTERHEBBLE T1,33.0,Not given for Yorkshire,11.0,Yy0,3.99,73.4,549.73,-15.0,5.0,24.0,24,Impedance,Yorkshire,Salterhebble,Primary,
ELLAND,PROSPECT ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,96.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Prospect Road,Primary,"53.99407117016039, -1.4985965690572542"
ELLAND,PARK ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.2,65.2,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Park Road,Primary,"53.98532742251223, -1.541754778580193"
ELLAND,OAKES ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.2,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Oakes Road,Primary,
ELLAND,MELTHAM T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.5,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Meltham,Primary,
ELLAND,LINDLEY GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.7,25.5,22.5,-20.0,10.0,90.0,90,Solid,Yorkshire,Lindley,BSP,
ELLAND,HORBURY T2,33.0,Not given for Yorkshire,11.5,Yy0,5.73,89.99,822.24,-17.15999984741211,5.42,24.0,24,Impedance,Yorkshire,Horbury,Primary,
ELLAND,HAZLEHEAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.5,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Hazlehead,Primary,
ELLAND,Halifax 132/33kV GT2,132.0,Not given for Yorkshire,33.0,Yd9,1.2,25.9,134,-20.0,10.0,90.0,90,Impedance,Yorkshire,Halifax 132/33kV,BSP,
ELLAND,GROVE STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,102.2,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Grove Street,Primary,
ELLAND,ELLAND T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,68.3,68.3,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Elland 33/11kV,Primary,
ELLAND,ELLAND T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,67.0,67,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Elland 33/11kV,Primary,
ELLAND,Brighouse 33/11kV T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,74.0,500,-10.0,10.0,12.0,12,Impedance,Yorkshire,Brighouse 33/11kV,Primary,
ELLAND,BAILIFF BRIDGE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.5,550,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Bailiff Bridge,Primary,
FERRYBRIDGE A & CAMBLESFORTH,SOUTH ELMSALL T2,66.0,Not given for Yorkshire,11.5,Yy0,7.92,85.8,553.8,-10.0,10.0,30.0,30,Impedance,Yorkshire,South Elmsall,Primary,
FERRYBRIDGE A & CAMBLESFORTH,SOUTH ELMSALL T1,66.0,Not given for Yorkshire,11.5,Yy0,7.55,86.6,553.79,-10.0,10.0,30.0,30,Impedance,Yorkshire,South Elmsall,Primary,
FERRYBRIDGE A & CAMBLESFORTH,RAWCLIFFE,66.0,Not given for Yorkshire,11.0,Yy0,6.0,87.3,87.3,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Rawcliffe,Primary,
FERRYBRIDGE A & CAMBLESFORTH,GUARDIAN GLASS T2,66.0,Not given for Yorkshire,11.5,Yy0,3.37,93.89,421.48,-20.0,10.0,30.0,30,Impedance,Yorkshire,Guardian Glass,Primary,
FERRYBRIDGE A & CAMBLESFORTH,GOOLE T2,66.0,Not given for Yorkshire,11.0,Yy0,6.0,82.2,82.2,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Goole,Primary,
FERRYBRIDGE A & CAMBLESFORTH,Ferrybridge A 11kV T2,66.0,Not given for Yorkshire,11.0,Yy0,6.0,79.3,79.3,-15.0,5.0,30.0,30,Solid,Yorkshire,Ferrybridge A 11kV,Primary,
FERRYBRIDGE A & CAMBLESFORTH,CROWLE,66.0,Not given for Yorkshire,11.5,Yy0,5.99,97.86,500,-10.0,10.0,7.5,7.5,Impedance,Yorkshire,Crowle,Primary,
FERRYBRIDGE B,WHINMOOR GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.44,26.0,391.06,-20.04,10.02,90.0,NOT KNOWN,Solid,Yorkshire,Whinmoor,BSP,
FERRYBRIDGE B,WHINMOOR GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.44,26.02,391.06,-20.04,10.02,90.0,NOT KNOWN,Solid,Yorkshire,Whinmoor,BSP,
FERRYBRIDGE B,TADCASTER T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,97.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Tadcaster,Primary,
FERRYBRIDGE B,SMITH STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,99.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Smith Street,Primary,
FERRYBRIDGE B,SLEDMERE GARTH T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.4,64.4,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Sledmere Garth,Primary,
FERRYBRIDGE B,SHERBURN T2,33.0,Not given for Yorkshire,11.5,Yy0,3.9,78.44,78.44,-10.0,10.0,25.0,25,Solid,Yorkshire,Sherburn,Primary,
FERRYBRIDGE B,SHARLSTON T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,95.7,95.7,-15.0,5.0,23.0,11.5,Solid,Yorkshire,Sharlston,Primary,
FERRYBRIDGE B,SEACROFT T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,97.6,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Seacroft,Primary,
FERRYBRIDGE B,SEACROFT T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,97.6,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Seacroft,Primary,
FERRYBRIDGE B,ROMAN AVENUE T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.4,66.4,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Roman Avenue,Primary,"54.974434845175736, -1.5602184160599213"
FERRYBRIDGE B,PRINCE OF WALES T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,92.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Prince Of Wales,Primary,"54.27462621079031, -0.3988120001375804"
FERRYBRIDGE B,PREMIER WAY NORTH NO 1,33.0,Not given for Yorkshire,11.0,Yy0,2.2,99.93,578.51,-15.0,5.0,40.0,NOT KNOWN,Impedance,Yorkshire,Premier Way North No 1,Primary,
FERRYBRIDGE B,KIRKHAW LANE GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.7,27.4,24.1,-20.0,10.0,90.0,90,Solid,Yorkshire,Kirkhaw Lane,BSP,
FERRYBRIDGE B,KIRKHAW LANE GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.7,27.6,24.3,-20.0,10.0,90.0,90,Solid,Yorkshire,Kirkhaw Lane,BSP,
FERRYBRIDGE B,FENTON LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,93.8,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Fenton Lane,Primary,
FERRYBRIDGE B,FEATHERSTONE GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.32,26.89,52.11,-20.0,10.0,90.0,90,Impedance,Yorkshire,Featherstone,BSP,
FERRYBRIDGE B,COMMONSIDE LANE T2,33.0,Not given for Yorkshire,11.5,Yy0,2.48,103.04,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Commonside Lane,Primary,
FERRYBRIDGE B,CARR LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,68.8,68.8,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Carr Lane,Primary,
HARTMOOR,Peterlee West T2,66.0,Peterlee West,11.5,Dy11,1.84,79.98,Not given for Northeast,-10.5,10.5,32.0,32,Solid / Impedance,Northeast,Peterlee West,Primary,
HARTMOOR,Brenda Trading T1,66.0,Brenda Trading,11.5,Dy11,3.66,80.4,Not given for Northeast,-17.16,5.72,30.0,30,Solid / Impedance,Northeast,Brenda Trading,Primary,
HAWTHORN PIT,Houghton Red,66.0,Houghton,11.5,Dy11,3.08,56.66,Not given for Northeast,-10.5,10.5,24.0,12,Solid / Impedance,Northeast,Houghton,Primary,
JORDANTHORPE,MILLHOUSES T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.0,73,-10.0,10.0,24.0,NOT KNOWN,Solid,Yorkshire,Millhouses,Primary,
JORDANTHORPE,MILLHOUSES T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.0,73,-10.0,10.0,24.0,NOT KNOWN,Solid,Yorkshire,Millhouses,Primary,
KEADBY & GRIMSBY WEST,Yarborough Road 33/11kV T1,33.0,Not given for Yorkshire,11.5,Yy0,2.55,103.13,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Yarborough Road 33/11kV,Primary,
KEADBY & GRIMSBY WEST,WRAWBY T1,33.0,Not given for Yorkshire,11.5,Yy0,8.17,91.48,578.5,-15.0,5.0,30.0,30,Impedance,Yorkshire,Wrawby,Primary,
KEADBY & GRIMSBY WEST,WOLD NEWTON GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.83,26.74,24.44,-20.0,10.0,90.0,90,Solid,Yorkshire,Wold Newton,BSP,
KEADBY & GRIMSBY WEST,WALESBY T1,33.0,Not given for Yorkshire,11.5,Yy0,4.0,70.83,475,-10.0,10.0,24.0,24,Impedance,Yorkshire,Walesby,Primary,
KEADBY & GRIMSBY WEST,STATION ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,3.86,115.42,881.58,-17.2,5.7,30.0,30,Impedance,Yorkshire,Station Road,Primary,"55.18329257075272, -1.5733613936675177"
KEADBY & GRIMSBY WEST,SOUTH FERRIBY T1,33.0,Not given for Yorkshire,11.5,Yy0,7.83,93.38,596.27,-20.0,10.0,30.0,30,Impedance,Yorkshire,South Ferriby,Primary,
KEADBY & GRIMSBY WEST,SCUNTHORPE SOUTH GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.75,18.9,16,-20.0,10.0,90.0,90,Solid,Yorkshire,Scunthorpe South,BSP,
KEADBY & GRIMSBY WEST,SCUNTHORPE NORTH GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.84,26.84,24.44,-20.0,10.0,90.0,90,Solid,Yorkshire,Scunthorpe North,BSP,
KEADBY & GRIMSBY WEST,SCARTHO T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.5,65.5,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Scartho,Primary,
KEADBY & GRIMSBY WEST,SANTON GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.7,27.3,23.5,-20.0,10.0,90.0,90,Solid,Yorkshire,Santon,BSP,
KEADBY & GRIMSBY WEST,SANTON GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.7,27.4,23.5,-20.0,10.0,90.0,90,Solid,Yorkshire,Santon,BSP,
KEADBY & GRIMSBY WEST,QUEENS ROAD T2,33.0,Not given for Yorkshire,11.5,Yy0,5.48,78.28,893.96,-17.15999984741211,5.71999979019165,40.0,40,Impedance,Yorkshire,Queens Road,Primary,"55.045560597871194, -1.455354713027681"
KEADBY & GRIMSBY WEST,QUEENS ROAD T1,33.0,Not given for Yorkshire,11.5,Yy0,5.46,77.98,893.96,-17.15999984741211,5.71999979019165,40.0,40,Impedance,Yorkshire,Queens Road,Primary,"55.045560597871194, -1.455354713027681"
KEADBY & GRIMSBY WEST,PASTURE ROAD SOUTH T2,33.0,Not given for Yorkshire,11.5,Yy0,4.0,75.0,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Pasture Road South,Primary,
KEADBY & GRIMSBY WEST,PASTURE ROAD SOUTH T1,33.0,Not given for Yorkshire,11.5,Yy0,11.52,80.56,617.75,-20.0,10.0,24.0,24,Impedance,Yorkshire,Pasture Road South,Primary,
KEADBY & GRIMSBY WEST,NORTH THORESBY T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,74.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,North Thoresby,Primary,
KEADBY & GRIMSBY WEST,NORMANBY T1,33.0,Not given for Yorkshire,11.0,Yy0,12.0,97.0,97,-12.0,7.0,12.0,12,Solid,Yorkshire,Normanby,Primary,"54.22785956053538, -0.8735855599747578"
KEADBY & GRIMSBY WEST,MOSS ROAD GT2,132.0,Not given for Yorkshire,33.0,Yd9,1.1,27.8,23.6,-20.0,10.0,45.0,45,Solid,Yorkshire,Moss Road,BSP,
KEADBY & GRIMSBY WEST,MOSS ROAD GT1,132.0,Not given for Yorkshire,33.0,Yd9,1.1,27.8,23.6,-20.0,10.0,45.0,45,Solid,Yorkshire,Moss Road,BSP,
KEADBY & GRIMSBY WEST,MARSDEN RD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,77.1,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Marsden Road,Primary,
KEADBY & GRIMSBY WEST,LOUTH T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.7,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Louth,Primary,
KEADBY & GRIMSBY WEST,KEDDINGTON ROAD,33.0,Not given for Yorkshire,11.5,Yy0,3.9,76.8,76.8,-10.0,10.0,25.0,25,Solid,Yorkshire,Keddington Road,Primary,
KEADBY & GRIMSBY WEST,IMMINGHAM GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.75,25.4,21.6,-20.0,10.0,90.0,90,Solid,Yorkshire,Immingham,BSP,
KEADBY & GRIMSBY WEST,HUMBERSTON T2,132.0,Not given for Yorkshire,33.0,Yd9,0.7,24.6,20.9,-20.0,10.0,90.0,90,Solid,Yorkshire,Humberston,BSP,
KEADBY & GRIMSBY WEST,HUMBER ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,79.4,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Humber Road,Primary,
KEADBY & GRIMSBY WEST,HUMBER ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,77.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Humber Road,Primary,
KEADBY & GRIMSBY WEST,GRIMSBY DOCKS T2,33.0,Not given for Yorkshire,6.6,Yy0,6.0,98.0,98,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Grimsby Docks,Primary,
KEADBY & GRIMSBY WEST,GREAT COATES T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Great Coates,Primary,
KEADBY & GRIMSBY WEST,FLIXBOROUGH T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.2,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Flixborough,Primary,
KEADBY & GRIMSBY WEST,EPWORTH,33.0,Not given for Yorkshire,11.0,Yy0,4.0,76.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Epworth,Primary,
KEADBY & GRIMSBY WEST,EASTFIELD ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,93.8,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Eastfield Road,Primary,
KEADBY & GRIMSBY WEST,CORRINGHAM ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Corringham Road,Primary,
KEADBY & GRIMSBY WEST,CONYARD ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,67.0,67,-15.0,5.0,18.75,9.375,Solid,Yorkshire,Conyard Road,Primary,
KEADBY & GRIMSBY WEST,CONYARD ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,67.0,67,-15.0,5.0,18.75,9.375,Solid,Yorkshire,Conyard Road,Primary,
KEADBY & GRIMSBY WEST,CONVAMORE ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,80.4,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Convamore Road,Primary,
KEADBY & GRIMSBY WEST,CAISTOR,33.0,Not given for Yorkshire,11.0,Yy0,4.0,70.8,70.8,-10.0,10.0,24.0,24,Solid,Yorkshire,Caistor,Primary,
KEADBY & GRIMSBY WEST,BOTTESFORD T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,67.0,67,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Bottesford,Primary,
KEADBY & GRIMSBY WEST,BLYTON T2,132.0,Not given for Yorkshire,33.0,Yd9,0.9,24.4,20.8,-20.0,10.0,60.0,60,Solid,Yorkshire,Blyton,BSP,
KEADBY & GRIMSBY WEST,BINBROOK,33.0,Not given for Yorkshire,11.0,Yy0,12.0,103.2,570,-15.0,5.0,7.5,7.5,Impedance,Yorkshire,Binbrook,Primary,
KEADBY & GRIMSBY WEST,BELMONT COVERT,33.0,Not given for Yorkshire,11.0,Yy0,4.0,76.8,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Belmont Covert,Primary,
KIRKSTALL,Kirkstall C 2/5 GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.44,25.7,24.53,-20.0,10.0,90.0,90,Solid,Yorkshire,Kirkstall C 2/5,BSP,
KIRKSTALL,IVESON HOUSE T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.3,65.3,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Iveson House,Primary,
KIRKSTALL,HEDLEY CHASE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,94.3,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Hedley Chase,Primary,
KIRKSTALL,GILDERSOME T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Gildersome,Primary,
KIRKSTALL,GILDERSOME T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Gildersome,Primary,
KIRKSTALL,FARNLEY CRESCENT T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,71.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Farnley Crescent,Primary,
KIRKSTALL,CLARENDON ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.4,550,-15.0,5.0,23.0,23,Impedance,Yorkshire,Clarendon Road,Primary,
KIRKSTALL,CLARENDON ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.7,550,-15.0,5.0,23.0,23,Impedance,Yorkshire,Clarendon Road,Primary,
KIRKSTALL,BRAMLEY T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.7,64.7,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Bramley,Primary,
KIRKSTALL,BRAMLEY T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.4,64.4,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Bramley,Primary,
KNAREBOROUGH,Wormald Green GT4 132kV,132.0,Wormald Green GT5,33.0,Yd1,1.4,34.97,Not given for Northeast,-12.0,6.0,60.0,60,Solid / Impedance,Northeast,Wormald Green 132/33kV,BSP,
KNAREBOROUGH,Harrogate GT2B,132.0,Harrogate GT2B,33.0,Yd11,5.44,25.5,Not given for Northeast,-20.004,10.0,90.0,90,Solid / Impedance,Northeast,Harrogate 132/33kV,BSP,
KNAREBOROUGH,Harrogate GT2A,132.0,Harrogate GT2A,11.0,Yd11,2.67,66.61,Not given for Northeast,-20.0,10.0,30.0,30,Solid / Impedance,Northeast,Harrogate 132/11kV,Primary,
KNAREBOROUGH,Wormald Green GT3,132.0,Wormald Green GT3,33.0,Yd1,1.33,35.81,Not given for Northeast,-12.0,6.0,60.0,60,Solid / Impedance,Northeast,Wormald Green 132/33kV,BSP,
KNAREBOROUGH,Starbeck T1,33.0,Starbeck,11.0,Yy6,3.68,83.93,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Starbeck,Primary,
KNAREBOROUGH,Ripon T2,33.0,Ripon,11.0,Yy6,4.46,84.5,Not given for Northeast,-15.0,5.0,24.0,12,Solid / Impedance,Northeast,Ripon,Primary,
KNAREBOROUGH,Ripon T1,33.0,Ripon,11.0,Yy6,4.54,83.7,Not given for Northeast,-15.0,5.0,24.0,12,Solid / Impedance,Northeast,Ripon,Primary,
KNAREBOROUGH,Husthwaite T2,33.0,Husthwaite,11.0,Yy6,6.62,109.47,Not given for Northeast,-10.0,10.0,15.0,15,Solid / Impedance,Northeast,Husthwaite,Primary,
KNAREBOROUGH,Harrogate West T2,33.0,Harrogate West,11.0,YNyn6,3.68,84.87,Not given for Northeast,-17.2,5.7,30.0,NOT KNOWN,NER Impedance,Northeast,Harrogate West,Primary,
KNAREBOROUGH,Boroughbridge,33.0,Boroughbridge,11.0,Yy6,4.1,111.0,Not given for Northeast,-10.0,10.0,15.0,NOT KNOWN,Solid / Impedance,Northeast,Boroughbridge,Primary,
LACKENBY,Guisborough T2 T3,66.0,"Guisborough (T1,T2)",11.5,Dy11,4.78,99.5,Not given for Northeast,-15.0,6.0,24.0,0,Solid / Impedance,Northeast,Guisborough T1 T2,Primary,
LACKENBY,Guisborough T2 T3,66.0,Guisborough T3,11.0,Dy11,7.55,112.18,Not given for Northeast,-4.0,0.0,7.0,NOT KNOWN,Solid / Impedance,Northeast,Guisborough T3,Primary,
LACKENBY,Guisborough T1,66.0,"Guisborough (T1,T2)",11.5,Dy11,4.77,100.0,Not given for Northeast,-15.0,6.0,24.0,0,Solid / Impedance,Northeast,Guisborough T1 T2,Primary,
LACKENBY,Redcar T2,66.0,Redcar,11.5,Dy11,2.69,69.5,Not given for Northeast,-15.0,6.0,45.0,NOT KNOWN,Solid / Impedance,Northeast,Redcar,Primary,
LACKENBY,Redcar T1,66.0,Redcar,11.5,Dy11,2.74,69.7,Not given for Northeast,-15.0,6.0,45.0,NOT KNOWN,Solid / Impedance,Northeast,Redcar,Primary,
LACKENBY,Prissick T2,66.0,Prissick,11.5,Dy11,5.03,83.2,Not given for Northeast,-15.0,6.0,18.75,0,Solid / Impedance,Northeast,Prissick,Primary,
LACKENBY,Grangetown T2,66.0,Grangetown,11.5,Dy11,3.74,93.75,Not given for Northeast,-15.0,6.0,24.0,0,Solid / Impedance,Northeast,Grangetown,Primary,
NEEPSEND,STANNINGTON ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,74.5,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Stannington Road,Primary,
NEEPSEND,RAWSON SPRING ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,81.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Rawson Spring Road,Primary,
NEEPSEND,RAWSON SPRING ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,80.5,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Rawson Spring Road,Primary,
NEEPSEND,PENISTONE ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,74.8,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Penistone Road,Primary,
NEEPSEND,PENISTONE ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,77.3,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Penistone Road,Primary,
NEEPSEND,CROOKESMOOR ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,74.4,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Crookesmoor Road,Primary,
NEEPSEND,CLAYWHEELS LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Claywheels Lane,Primary,
NEEPSEND,BLUE BOY STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.3,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Blue Boy Street,Primary,
NORTON,Urlay Nook T3,33.0,Urlay Nook,11.5,Yy6,4.75,83.3,Not given for Northeast,-10.0,10.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,Urlay Nook,Primary,
NORTON,Urlay Nook T1,33.0,Urlay Nook,11.5,Yy6,4.6,83.3,Not given for Northeast,-15.0,5.0,24.0,12,Solid / Impedance,Northeast,Urlay Nook,Primary,
NORTON,Thirsk T1 33kV,33.0,Thirsk,11.5,Yy6,6.42,99.4,Not given for Northeast,-15.0,4.5,14.0,NOT KNOWN,Solid / Impedance,Northeast,Thirsk,Primary,
NORTON,Stokesley T2,33.0,Stokesley,11.5,Yy6,3.74,75.2,Not given for Northeast,-15.0,6.0,24.0,24,Solid / Impedance,Northeast,Stokesley,Primary,
NORTON,Stokesley T1,33.0,Stokesley,11.5,Yy6,3.56,75.1,Not given for Northeast,-15.0,6.0,24.0,24,Solid / Impedance,Northeast,Stokesley,Primary,
NORTON,Skeeby,132.0,Skeeby,33.0,Yd11,0.5,15.3,Not given for Northeast,-20.0,10.0,90.0,90,Solid / Impedance,Northeast,Skeeby,BSP,
NORTON,Norton GT2,132.0,Norton,11.0,Yd11,1.88,98.25,Not given for Northeast,-20.0,10.0,40.0,40,Solid / Impedance,Northeast,Norton 132/11kV,Primary,
NORTON,North Tees T2,66.0,"North Tees (T1,T2)",11.5,Dx11,2.06,61.95,Not given for Northeast,-17.16,5.72,30.0,30,Solid / Impedance,Northeast,North Tees,Primary,
NORTON,North Tees T1,66.0,"North Tees (T1,T2)",11.5,Dx11,2.05,62.03,Not given for Northeast,-17.2,5.7,30.0,30,Solid / Impedance,Northeast,North Tees,Primary,
NORTON,North Tees GT2,132.0,North Tees GT2,66.0,Yy0,0.24,8.07,Not given for Northeast,-20.0,10.0,150.0,150,Solid / Impedance,Northeast,North Tees,BSP,
NORTON,North Tees GT1,132.0,North Tees GT1,66.0,Yy0,0.24,8.05,Not given for Northeast,-20.0,10.0,150.0,150,Solid / Impedance,Northeast,North Tees,BSP,
NORTON,Malleable T2,66.0,Malleable,11.5,Dy11,4.23,78.0,Not given for Northeast,-15.0,6.0,32.0,NOT KNOWN,Solid / Impedance,Northeast,Malleable,Primary,
NORTON,Malleable T1,66.0,Malleable,11.5,Dy11,4.26,78.0,Not given for Northeast,-15.0,6.0,32.0,NOT KNOWN,Solid / Impedance,Northeast,Malleable,Primary,
NORTON,Leeming Bar GT1,132.0,Leeming Bar GT1,33.0,Yd1,0.5,17.52,Not given for Northeast,-20.0,10.0,90.0,90,Solid / Impedance,Northeast,Leeming Bar,BSP,
NORTON,Faraday Street T1,66.0,Faraday Street,11.5,Dy11,4.53,82.53,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,Faraday Street,Primary,
NORTON,Darlington West T2,33.0,Darlington West,11.5,Yy6,3.97,83.4,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Darlington West,Primary,
NORTON,Darlington T2,33.0,Darlington,11.5,Yy6,3.47,83.2,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Darlington 33/11kV,Primary,
NORTON,Darlington North GT2,132.0,Darlington North GT2,33.0,Yd1,0.73,26.66,Not given for Northeast,-20.0,10.0,90.0,90,Solid / Impedance,Northeast,Darlington North,BSP,
NORTON,Darlington Central T1,33.0,Darlington Central,11.5,Yy6,2.78,76.56,Not given for Northeast,-15.0,6.0,32.0,32,Solid / Impedance,Northeast,Darlington Central,Primary,
NORTON,Darlington Central GT2,132.0,Darlington Central GT2,33.0,Yd1,1.63,25.62,Not given for Northeast,-20.0,10.0,60.0,60,Solid / Impedance,Northeast,Darlington Central,BSP,
NORTON,Cowton,33.0,Cowton,11.5,Yy6,13.2,132.7,Not given for Northeast,-10.0,10.0,7.5,7.5,Solid / Impedance,Northeast,Cowton,Primary,
NORTON,Bowesfield T2,33.0,Bowesfield 66,11.5,Yy6,7.88,78.99,Not given for Northeast,-15.0,6.0,32.0,NOT KNOWN,Solid / Impedance,Northeast,Bowesfield,Primary,
NORTON,Bowesfield T1,66.0,Bowesfield 66,11.5,Dy11,7.88,78.99,Not given for Northeast,-15.0,6.0,32.0,32,Solid / Impedance,Northeast,Bowesfield,Primary,
NORTON,Billingham Marsh House T2,66.0,Billingham Marsh House,11.5,Dy11,4.74,97.5,Not given for Northeast,-15.0,6.0,24.0,12,Solid / Impedance,Northeast,Billingham Marsh House,Primary,
NORTON,Billingham Marsh House T1,66.0,Billingham Marsh House,11.5,Dy11,4.8,98.3,Not given for Northeast,-15.0,6.0,24.0,12,Solid / Impedance,Northeast,Billingham Marsh House,Primary,
NORTON,Aycliffe Industrial T2,33.0,Aycliffe Industrial,11.5,Yy6,4.25,83.3,Not given for Northeast,-10.0,10.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,Aycliffe Industrial,Primary,
NORTON,Aycliffe Industrial T1,33.0,Aycliffe Industrial,11.5,Yy6,4.66,72.4,Not given for Northeast,-10.0,10.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,Aycliffe Industrial,Primary,
NORTON,Aycliffe Forrest T2,33.0,Aycliffe Forrest 11kV (Est,11.5,Yy6,3.35,83.93,Not given for Northeast,-10.0,10.0,30.0,NOT KNOWN,Solid / Impedance,Northeast,Aycliffe Forrest,Primary,
NORTON LEES,SNAITHING PARK ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.8,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Snaithing Park Road,Primary,
NORTON LEES,SNAITHING PARK ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,74.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Snaithing Park Road,Primary,
NORTON LEES,SAXON ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.1,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Saxon Road,Primary,
NORTON LEES,SAXON ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.1,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Saxon Road,Primary,
NORTON LEES,NORFOLK PARK T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.8,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Norfolk Park,Primary,
NORTON LEES,MARMION ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.3,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Marmion Road,Primary,
NORTON LEES,GLEADLESS VALLEY T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,71.6,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Gleadless Valley,Primary,
OSBALDWICK,Whitby West T2,66.0,Whitby West,11.5,Dy11,8.36,102.5,Not given for Northeast,-15.0,6.0,24.0,24,Solid / Impedance,Northeast,Whitby West T2,Primary,
OSBALDWICK,Whitby T1,33.0,Whitby,11.5,Yy6,4.18,78.42,Not given for Northeast,-21.0,6.0,24.0,24,Solid / Impedance,Northeast,Whitby T1,Primary,
OSBALDWICK,York University T2,33.0,York University,11.5,Dy11,4.23,80.47,Not given for Northeast,-10.0,10.0,24.0,24,Solid / Impedance,Northeast,York University,Primary,
OSBALDWICK,Thornton Dale T1,66.0,Thornton Dale,11.5,Dy11,4.65,83.3,Not given for Northeast,-15.0,6.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,Thornton Dale,Primary,
OSBALDWICK,Skeldergate T2,33.0,Skeldergate,11.5,Dy11,2.73,62.8,Not given for Northeast,-10.0,10.0,32.0,NOT KNOWN,Solid / Impedance,Northeast,Skeldergate,Primary,
OSBALDWICK,Sheriff Hutton T1,66.0,Sheriff Hutton,11.5,Yd11,4.76,83.0,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,Sheriff Hutton,Primary,
OSBALDWICK,Severus Hill T2,33.0,Severus Hill,11.5,Dy11,4.7,77.0,Not given for Northeast,-10.0,10.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,Severus Hill,Primary,
OSBALDWICK,Scarborough Grid GT2,132.0,Scarborough Grid GT2,33.0,Yd1,1.01,10.41,Not given for Northeast,-20.0,10.0,120.0,120,Solid / Impedance,Northeast,Scarborough Grid,BSP,
OSBALDWICK,Scarborough Grid GT1,132.0,Scarborough Grid GT1,33.0,Yd1,0.99,10.38,Not given for Northeast,-20.0,10.0,120.0,120,Solid / Impedance,Northeast,Scarborough Grid,BSP,
OSBALDWICK,Rawcliffe Lane T2,33.0,Rawcliffe Lane,11.5,Dy11,4.37,67.87,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Rawcliffe Lane,Primary,
OSBALDWICK,North Street T1,33.0,North Street,11.5,Yy6,4.77,83.3,Not given for Northeast,-10.0,10.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,North Street,Primary,
PITSMOOR,STANLEY STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.7,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Stanley Street,Primary,
PITSMOOR,BELLHOUSE RD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,78.2,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Bellhouse Road,Primary,
SALTEND NORTH,WESTCOTT STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,103.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Westcott Street,Primary,
SALTEND NORTH,HEDON ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Hedon Road,Primary,
SALTEND NORTH,EASINGTON T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,80.0,500,-30.0,10.0,24.0,24,Impedance,Yorkshire,Easington,Primary,
SALTEND NORTH,EASINGTON T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,80.0,500,-30.0,10.0,24.0,24,Impedance,Yorkshire,Easington,Primary,
SALTHOLME,North Bank GT1,132.0,North Bank GT1,11.0,Yd11,5.25,94.1,Not given for Northeast,-20.0,10.0,60.0,NOT KNOWN,Solid / Impedance,Northeast,North Bank,Primary,
SHEFFIELD CITY,MANSFIELD ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Mansfield Road 1,Primary,
SHEFFIELD CITY,ELLIN STREET T3,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Ellin Street 1/3,Primary,
SHEFFIELD CITY,ELLIN STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Ellin Street 1/3,Primary,
SHEFFIELD CITY,VICTORIA STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,70.8,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Victoria Street,Primary,
SHEFFIELD CITY,ARUNDEL STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Arundel Street,Primary,
SKELTON GRANGE,YORK ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,67.4,64.7,-15.0,5.0,18.75,18.75,Solid,Yorkshire,York Road,Primary,"54.00733447935503, -1.4400731742662989"
SKELTON GRANGE,YEW GREEN ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,71.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Yew Green Road,Primary,
SKELTON GRANGE,YEW GREEN ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,71.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Yew Green Road,Primary,
SKELTON GRANGE,WIBSEY T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,72.7,72.7,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Wibsey,Primary,
SKELTON GRANGE,VARLEY STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.7,64.7,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Varley Street,Primary,
SKELTON GRANGE,TONG STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.3,65.3,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Tong Street,Primary,
SKELTON GRANGE,TONG STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.3,65.3,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Tong Street,Primary,
SKELTON GRANGE,SWINNOW MOOR T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.7,64.7,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Swinnow Moor,Primary,
SKELTON GRANGE,SWEET STREET T2,33.0,Not given for Yorkshire,11.5,Yy0,2.12,88.43,564.63,-10.0,10.0,30.0,30,Impedance,Yorkshire,Sweet Street,Primary,
SKELTON GRANGE,SPRING MILL STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,78.2,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Spring Mill Street,Primary,
SKELTON GRANGE,SELBY ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.7,64.7,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Selby Road,Primary,
SKELTON GRANGE,SELBY ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.7,64.7,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Selby Road,Primary,
SKELTON GRANGE,ROYDS LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,90.7,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Royds Lane,Primary,
SKELTON GRANGE,RAWDON T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,61.3,61.3,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Rawdon,Primary,
SKELTON GRANGE,RAWDON T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,61.3,61.3,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Rawdon,Primary,
SKELTON GRANGE,Pontefract Lane 1/2 T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Pontefract Lane 1/2,Primary,
SKELTON GRANGE,ODSAL T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,97.4,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Odsal,Primary,
SKELTON GRANGE,MOOR ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.0,66,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Moor Road,Primary,
SKELTON GRANGE,MILTON PLACE T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.6,66.6,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Milton Place,Primary,
SKELTON GRANGE,LOW ROAD GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.46,25.6,23.8,-20.0,10.0,120.0,120,Solid,Yorkshire,Low Road,BSP,
SKELTON GRANGE,LIVERSEDGE T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.0,64,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Liversedge,Primary,
SKELTON GRANGE,LEYLANDS ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,95.7,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Leylands Road,Primary,
SKELTON GRANGE,LEEDS EAST GT4,132.0,Not given for Yorkshire,33.0,Yd9,0.7,25.5,22.4,-20.0,10.0,90.0,90,Solid,Yorkshire,Leeds East,BSP,
SKELTON GRANGE,LEEDS EAST GT3,132.0,Not given for Yorkshire,33.0,Yd9,0.7,25.4,22.4,-20.0,10.0,90.0,90,Solid,Yorkshire,Leeds East,BSP,
SKELTON GRANGE,KNOSTROP T2,33.0,Not given for Yorkshire,11.5,Yy0,4.0,72.9,500,-10.0,10.0,12.0,12,Impedance,Yorkshire,Knostrop,Primary,
SKELTON GRANGE,KNOSTROP T1,33.0,Not given for Yorkshire,11.5,Yy0,4.0,73.5,500,-10.0,10.0,12.0,12,Impedance,Yorkshire,Knostrop,Primary,
SKELTON GRANGE,KENMORE ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,68.0,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Kenmore Road,Primary,
SKELTON GRANGE,HOLBECK T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,94.5,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Holbeck,Primary,
SKELTON GRANGE,HOLBECK T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,96.5,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Holbeck,Primary,
SKELTON GRANGE,HECKMONDWIKE GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.7,28.8,25.3,-20.0,10.0,90.0,90,Solid,Yorkshire,Heckmondwike,BSP,
SKELTON GRANGE,HECKMONDWIKE GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.7,29.1,25.6,-20.0,10.0,90.0,90,Solid,Yorkshire,Heckmondwike,BSP,
SKELTON GRANGE,DUDLEY HILL T1,33.0,Not given for Yorkshire,11.5,Yy0,7.55,97.71,495.86,-10.0,10.0,30.0,30,Impedance,Yorkshire,Dudley Hill,Primary,
SKELTON GRANGE,CARLTON HILL T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.8,65.8,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Carlton Hill,Primary,
SKELTON GRANGE,BURNLEYVILLE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,95.5,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Burnleyville,Primary,
SKELTON GRANGE,BURMANTOFTS T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.7,66.7,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Burmantofts,Primary,
SKELTON GRANGE,ARMOURIES DRIVE T3,33.0,Not given for Yorkshire,11.5,Yy0,7.99,97.27,587.5,-10.0,10.0,30.0,30,Impedance,Yorkshire,Armouries Drive,Primary,
SKELTON GRANGE,ARMOURIES DRIVE T2,33.0,Not given for Yorkshire,11.5,Yy0,7.55,97.75,578.5,-10.0,10.0,30.0,30,Impedance,Yorkshire,Armouries Drive,Primary,
SPENNYMOOR,Toronto T2,66.0,Toronto,20.0,Yy0,0.5,64.98,Not given for Northeast,-20.0,10.0,40.0,40,Solid / Impedance,Northeast,Toronto,Primary,
SPENNYMOOR,Toronto T1,66.0,Toronto,20.0,Yy0,0.5,65.4,Not given for Northeast,-20.0,10.0,40.0,40,Solid / Impedance,Northeast,Toronto,Primary,
SPENNYMOOR,Toronto GT1,132.0,Toronto GT1,66.0,Yy0,0.64,19.1,Not given for Northeast,-20.0,10.0,90.0,90,Solid / Impedance,Northeast,Toronto,BSP,
SPENNYMOOR,Spennymoor GT2,132.0,Spennymoor GT2,66.0,Yy0,0.9,16.4,Not given for Northeast,-10.0,10.0,75.0,75,Solid / Impedance,Northeast,Spennymoor,BSP,
SPENNYMOOR,Skerneside T2,66.0,Skerneside,22.0,Yy0,2.03,49.26,Not given for Northeast,-10.5,10.5,40.0,NOT KNOWN,Solid / Impedance,Northeast,Skerneside,Primary,
SPENNYMOOR,Skerneside T1,66.0,Skerneside,22.0,Yy0,2.03,49.26,Not given for Northeast,-10.5,10.5,40.0,NOT KNOWN,Solid / Impedance,Northeast,Skerneside,Primary,
SPENNYMOOR,Potter House T5,66.0,Potter House,11.5,Dy11,4.6,86.63,Not given for Northeast,-15.0,6.0,30.0,30,Solid / Impedance,Northeast,Potter House,Primary,
SPENNYMOOR,Potter House T4,66.0,Potter House,11.5,Dy11,4.6,82.63,Not given for Northeast,-15.0,6.0,30.0,30,Solid / Impedance,Northeast,Potter House,Primary,
SPENNYMOOR,Potter House T3,66.0,Potter House,22.0,Yy0,3.2,58.0,Not given for Northeast,-10.5,10.5,25.0,25,Solid / Impedance,Northeast,Potter House,Primary,
SPENNYMOOR,High Flatts T1,66.0,High Flatts,11.5,Dy11,4.41,83.27,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,High Flatts,Primary,
SPENNYMOOR,Harmire Bridge T2,66.0,Harmire Bridge,20.0,Yy0,2.03,64.5,Not given for Northeast,-20.0,10.0,40.0,40,Solid / Impedance,Northeast,Harmire Bridge,Primary,
SPENNYMOOR,Fylands Bridge T1,66.0,Fylands Bridge,11.5,Dy11,4.62,81.33,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,Fylands Bridge,Primary,
SPENNYMOOR,Eastgate Cement T2,66.0,Eastgate Cement,22.0,Yy0,3.55,62.95,Not given for Northeast,-10.5,10.5,25.0,25,Solid / Impedance,Northeast,Eastgate Cement,Primary,
SPENNYMOOR,Eastgate Cement T1,66.0,Eastgate Cement,22.0,Yy0,3.52,64.65,Not given for Northeast,-10.5,10.5,25.0,25,Solid / Impedance,Northeast,Eastgate Cement,Primary,
SPENNYMOOR,Durham East T2,66.0,Durham East,11.5,Dy11,4.17,77.0,Not given for Northeast,-10.0,10.0,18.75,18.75,Solid / Impedance,Northeast,Durham East,Primary,
STELLA,University T2,33.0,University,11.5,Yy6,4.2,104.75,Not given for Northeast,-10.0,10.0,32.0,32,Solid / Impedance,Northeast,University,Primary,
STELLA,University T1,33.0,University,11.5,Yy6,4.25,104.5,Not given for Northeast,-10.0,10.0,32.0,32,Solid / Impedance,Northeast,University,Primary,
STELLA,Team Valley T2,66.0,Team Valley (Ravensworth),22.0,Yy0,2.34,46.8,Not given for Northeast,-10.5,10.5,42.0,42,Solid / Impedance,Northeast,Team Valley,Primary,
STELLA,Tanfield T2,66.0,Tanfield,11.5,Dy11,3.85,79.6,Not given for Northeast,-15.0,6.0,32.0,NOT KNOWN,Solid / Impedance,Northeast,Tanfield,Primary,
STELLA,Tanfield T1,66.0,Tanfield,11.5,Dy11,3.68,78.7,Not given for Northeast,-15.0,6.0,32.0,NOT KNOWN,Solid / Impedance,Northeast,Tanfield,Primary,
STELLA,Newcastle Airport T2,33.0,Newcastle Airport,11.5,Yy6,4.0,75.0,Not given for Northeast,-15.0,6.0,24.0,24,Solid / Impedance,Northeast,Newcastle Airport,Primary,
STELLA,Kenton T2,33.0,Kenton,11.5,Yy6,4.67,82.4,Not given for Northeast,-10.0,10.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,Kenton,Primary,
STELLA,Hexham T1,66.0,Hexham,22.0,Yy0,2.09,48.0,Not given for Northeast,-10.5,10.5,37.5,37.5,Solid / Impedance,Northeast,Hexham,Primary,
STELLA,Dunston T3,66.0,Dunston,22.0,Yy0,3.6,63.0,Not given for Northeast,-10.0,10.0,30.0,30,Solid / Impedance,Northeast,Dunston,Primary,
STELLA,Dunston GT2,132.0,Dunston GT2,66.0,Yy0,0.24,8.07,Not given for Northeast,-20.0,10.0,150.0,150,Solid / Impedance,Northeast,Dunston,BSP,
STELLA,Consett T2,66.0,Consett,20.0,Yy0,0.0,65.0,Not given for Northeast,-20.0,10.0,40.0,40,Solid / Impedance,Northeast,Consett,Primary,
STELLA,Consett T1,66.0,Consett,20.0,Yy0,0.01,65.0,Not given for Northeast,-20.0,10.0,40.0,40,Solid / Impedance,Northeast,Consett,Primary,
STELLA,Close T2,66.0,Close,11.5,Dy11,3.16,100.26,Not given for Northeast,-15.0,6.0,32.0,32,Solid / Impedance,Northeast,Close,Primary,
STELLA,Blucher T2,33.0,Blucher,11.5,Yy6,4.5,82.0,Not given for Northeast,-15.0,5.0,24.0,12,Solid / Impedance,Northeast,Blucher,Primary,
