S/S Group,S/S or Busbar Name Node,Primary Voltage (kV),S/S or Busbar Name Node 2,Secondary Voltage (kV),Vector Group,Positive Sequence Impedance R (% on 100 MVA Base),Positive Sequence Impedance X (% on 100 MVA Base),Zero Sequence Reactance X (% on 100 MVA Base),Minimum Tap %,Maximum Tap %,Transformer Rating (MVA),Reverse Power Capability (MVA),Method of Earthing,Licence Area,Transformer Substation,"Substation Class (Primary, BSP)",Geo Point
STELLA,Birtley Grove T2 T4,66.0,Birtley Grove,11.5,Dy11,3.67,63.0,Not given for Northeast,-10.5,10.5,32.0,32,Solid / Impedance,Northeast,Birtley Grove 66/11kV,Primary,
STELLA,Birtley Grove T2 T4,66.0,Birtley Grove,22.0,Yy0,2.38,73.13,Not given for Northeast,-15.0,6.0,30.0,30,Solid / Impedance,Northeast,Birtley Grove 66/20kV,Primary,
STELLA,Birtley Grove T1 T3,66.0,Birtley Grove,11.5,Dy11,3.6,62.67,Not given for Northeast,-10.5,10.5,32.0,32,Solid / Impedance,Northeast,Birtley Grove 66/11kV,Primary,
STELLA,Birtley Grove T1 T3,66.0,Birtley Grove,22.0,Yy0,2.38,73.13,Not given for Northeast,-15.0,6.0,30.0,30,Solid / Impedance,Northeast,Birtley Grove 66/20kV,Primary,
STELLA,Annfield T4,66.0,Annfield T4,22.0,Yy0,3.14,58.0,Not given for Northeast,-10.5,10.5,25.0,25,Solid / Impedance,Northeast,Annfield,Primary,
STELLA,Annfield T3,66.0,Annfield T3,22.0,Yy0,3.14,58.0,Not given for Northeast,-10.0,10.0,25.0,25,Solid / Impedance,Northeast,Annfield,Primary,
THURCROFT,Mexborough 1_2 T2,66.0,Not given for Yorkshire,11.0,Yy0,4.0,70.7,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Mexborough 1_2,Primary,
THURCROFT,TICKHILL ROAD T2,66.0,Not given for Yorkshire,11.5,Yy0,7.92,85.98,646.6,-10.0,10.0,30.0,30,Impedance,Yorkshire,Tickhill Road,Primary,
THURCROFT,TICKHILL ROAD T1,66.0,Not given for Yorkshire,11.5,Yy0,7.93,86.2,647.1,-10.0,10.0,30.0,30,Impedance,Yorkshire,Tickhill Road,Primary,
THURCROFT,SILVERWOOD T1,66.0,Not given for Yorkshire,11.0,Yy0,4.0,84.52,740.05,-10.0,10.0,24.0,24,Impedance,Yorkshire,Silverwood,Primary,
THURCROFT,NEW ORCHARD LANE T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,83.1,83.1,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,New Orchard Lane,Primary,
THURCROFT,KIVETON PARK T1,66.0,Not given for Yorkshire,11.0,Yy0,8.0,125.0,125,-15.0,5.0,12.5,12.5,Solid,Yorkshire,Kiveton Park,Primary,
THURCROFT,HACKENTHORPE T2,66.0,Not given for Yorkshire,11.0,Yy0,4.0,70.8,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Hackenthorpe,Primary,
THURCROFT,EDLINGTON T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,86.7,86.7,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Edlington,Primary,
THURCROFT,DINNINGTON T1,66.0,Not given for Yorkshire,11.5,Yy0,6.18,87.26,578.51,-15.0,5.0,30.0,30,Impedance,Yorkshire,Dinnington,Primary,
THURCROFT,COSTHORPE T2,66.0,Not given for Yorkshire,11.0,Yy0,8.0,117.5,117.5,-15.0,5.0,12.5,12.5,Solid,Yorkshire,Costhorpe,Primary,
THURCROFT,BEIGHTON T2,66.0,Not given for Yorkshire,11.5,Yy0,2.79,100.8,731.41,-10.0,10.0,25.0,25,Impedance,Yorkshire,Beighton,Primary,
THURCROFT,BEIGHTON T1,66.0,Not given for Yorkshire,11.5,Yy0,2.81,100.28,731.41,-10.0,10.0,25.0,25,Impedance,Yorkshire,Beighton,Primary,
TYNEMOUTH,Tynemouth Central T2,33.0,Tynemouth Central,11.5,Yy6,3.73,82.4,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Tynemouth Central,Primary,
TYNEMOUTH,Longbenton T1,33.0,Longbenton,11.5,Yy6,4.27,63.7,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Longbenton,Primary,
TYNEMOUTH,Gosforth T2,132.0,Gosforth,33.0,Yd1,3.11,77.34,Not given for Northeast,-15.0,6.0,90.0,90,Solid / Impedance,Northeast,Gosforth,BSP,
TYNEMOUTH,Gosforth T1,132.0,Gosforth,33.0,Yd1,3.11,77.56,Not given for Northeast,-15.0,6.0,120.0,120,Solid / Impedance,Northeast,Gosforth,BSP,
TYNEMOUTH,Chirton Grange GT1,132.0,Chirton Grange GT1,33.0,Yd1,1.12,24.74,Not given for Northeast,-20.0,10.0,60.0,60,Solid / Impedance,Northeast,Chirton Grange,BSP,
WEST BOLDON,Sunderland T1 T5,66.0,Sunderland Green,11.5,Dy11,3.31,83.33,Not given for Northeast,-17.16,5.72,24.0,24,Solid / Impedance,Northeast,Sunderland T1 T2,Primary,
WEST BOLDON,Sunderland T1 T5,66.0,Sunderland Yellow,11.5,Dy11,3.31,85.07,Not given for Northeast,-17.16,5.72,30.0,30,Solid / Impedance,Northeast,Sunderland T1 T2,Primary,
WEST BOLDON,Sunderland T8,66.0,Sunderland T8,33.0,Dy11,1.2,22.46,Not given for Northeast,-10.0,10.0,45.0,45,Solid / Impedance,Northeast,Sunderland T5 T6,BSP,
WEST BOLDON,West Southwick T2,66.0,West Southwick,11.5,Dy11,3.0,98.75,Not given for Northeast,-15.0,6.0,32.0,32,Solid / Impedance,Northeast,West Southwick,Primary,
WEST BOLDON,Walker T1,66.0,Walker,11.5,Dy11,4.17,75.08,Not given for Northeast,-17.16,5.72,24.0,24,Solid / Impedance,Northeast,Walker,Primary,
WEST BOLDON,Pallion Trading T2,33.0,Pallion Trading,11.5,Yy6,4.44,82.5,Not given for Northeast,-15.0,6.0,24.0,12,Solid / Impedance,Northeast,Pallion Trading,Primary,
WEST BOLDON,Offerton Green,33.0,Offerton,11.5,Yy6,3.11,77.56,Not given for Northeast,-15.0,6.0,32.0,32,Solid / Impedance,Northeast,Offerton,Primary,
WEST BOLDON,Mount Road T2,33.0,Mount Road,11.5,Yy6,0.63,83.17,Not given for Northeast,-17.16,5.72,24.0,24,Solid / Impedance,Northeast,Mount Road,Primary,
WEST BOLDON,High Barmston T1,66.0,High Barmston,11.5,Dy11,5.01,83.7,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,High Barmston,Primary,
WEST BOLDON,Hedworth T2,66.0,Hedworth,11.5,Dy11,3.89,80.2,Not given for Northeast,-15.0,6.0,32.0,NOT KNOWN,Solid / Impedance,Northeast,Hedworth,Primary,
WEST BOLDON,Hebburn West T1,66.0,Hebburn West,11.5,Dy11,3.85,96.2,Not given for Northeast,-15.0,6.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,Hebburn West,Primary,
WEST BOLDON,Hebburn T2,66.0,Hebbur,5.75,Yd11,7.0,127.8,Not given for Northeast,-10.5,3.0,10.0,5,Solid / Impedance,Northeast,Hebburn,Primary,
WEST BOLDON,Hebburn T1,66.0,Hebbur,5.75,Yd11,6.0,122.7,Not given for Northeast,-10.5,3.0,10.0,5,Solid / Impedance,Northeast,Hebburn,Primary,
WEST BOLDON,Harlow Green T1,66.0,Harlow Green,11.5,Dy11,4.51,98.83,Not given for Northeast,-15.0,6.0,24.0,12,Solid / Impedance,Northeast,Harlow Green,Primary,
WEST BOLDON,Carley Hill T2,66.0,Carley Hill,11.5,Dy11,4.79,82.86,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,Carley Hill,Primary,
WEST BOLDON,Breamish Street T2,66.0,Breamish Street,11.5,Dy11,2.67,89.5,Not given for Northeast,-15.0,6.0,30.0,30,Solid / Impedance,Northeast,Breamish Street,Primary,
WEST BOLDON,Breamish Street T1,66.0,Breamish Street,11.5,Dy11,2.67,89.5,Not given for Northeast,-15.0,6.0,30.0,30,Solid / Impedance,Northeast,Breamish Street,Primary,
WEST MELTON,Rawmarsh Road 3_4 GT3,132.0,Not given for Yorkshire,11.5,Yd9,3.37,102.27,93.86,-10.0,10.0,30.0,30,Solid,Yorkshire,Rawmarsh Road 3_4,Primary,
WEST MELTON,Rawmarsh Road 1_2 GT2,132.0,Not given for Yorkshire,11.5,Yd9,3.37,103.0,93.89,-10.0,10.0,30.0,30,Solid,Yorkshire,Rawmarsh Road 1_2,Primary,
WEST MELTON,MANSFIELD ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,74.5,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Mansfield Road 2,Primary,
WEST MELTON,WORSBOROUGH PARK T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,83.3,83.3,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Worsbrough Park,Primary,
WEST MELTON,WOOLLEY T2,66.0,Not given for Yorkshire,11.0,Yy0,6.0,84.9,84.9,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Woolley,Primary,
WEST MELTON,WOOLLEY T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,85.0,85,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Woolley,Primary,
WEST MELTON,WOODCOCK STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.7,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Woodcock Street,Primary,
WEST MELTON,WOODCOCK STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.7,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Woodcock Street,Primary,
WEST MELTON,WHEATLEY PARK T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,84.3,84.3,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Wheatley Park,Primary,
WEST MELTON,WEST MELTON GT1,132.0,Not given for Yorkshire,66.0,Yd9,1.1,21.8,19.2,-20.0,10.0,60.0,60,Solid,Yorkshire,West Melton,BSP,
WEST MELTON,WEST END LANE T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,83.4,83.4,-15.0,5.0,18.75,18.75,Solid,Yorkshire,West End Lane,Primary,
WEST MELTON,WAKEFIELD MONCKTON ROAD GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.75,27.8,24.5,-20.0,10.0,90.0,90,Solid,Yorkshire,Wakefield Monckton Road,BSP,
WEST MELTON,WAKEFIELD MONCKTON ROAD GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.75,27.8,24.5,-20.0,10.0,90.0,90,Solid,Yorkshire,Wakefield Monckton Road,BSP,
WEST MELTON,Templeborough 33/11kV T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.0,66,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Templeborough 33/11kV,Primary,
WEST MELTON,STAIRFOOT T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,71.3,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Stairfoot,Primary,
WEST MELTON,STAINFORTH T2,66.0,Not given for Yorkshire,11.0,Yy0,6.0,80.7,80.7,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Stainforth,Primary,
WEST MELTON,REVILL LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Revill Lane,Primary,
WEST MELTON,REVILL LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Revill Lane,Primary,
WEST MELTON,ORGREAVE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,99.1,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Orgreave,Primary,
WEST MELTON,KIRK SANDALL T1,66.0,Not given for Yorkshire,11.5,Yy0,4.0,75.2,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Kirk Sandall,Primary,
WEST MELTON,JARRATT STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.9,90.57,968.96,-10.0,10.0,30.0,NOT KNOWN,Impedance,Yorkshire,Jarratt Street,Primary,
WEST MELTON,HUNSHELF GT1,132.0,Not given for Yorkshire,66.0,Yd9,0.26,10.07,9.71,-20.0,10.0,60.0,60,Solid,Yorkshire,Hunshelf,BSP,
WEST MELTON,HUNNINGLEY GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.7,27.4,24.1,-20.0,10.0,90.0,90,Solid,Yorkshire,Hunningley,BSP,
WEST MELTON,HOUGHTON MAIN T1,66.0,Not given for Yorkshire,11.0,Yy0,8.0,100.0,100,-15.0,5.0,12.5,NOT KNOWN,Solid,Yorkshire,Houghton Main,Primary,
WEST MELTON,HICKLETON T2,66.0,Not given for Yorkshire,11.0,Yy0,6.0,83.0,83,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Hickleton,Primary,
WEST MELTON,Greyfriars Road 3/4 T4,33.0,Not given for Yorkshire,11.0,Yy0,7.53,97.17,583.87,-10.0,10.0,30.0,30,Impedance,Yorkshire,Greyfriars Road 3/4,Primary,
WEST MELTON,Greyfriars Road 3/4 T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,94.1,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Greyfriars Road 3/4,Primary,
WEST MELTON,ECCLESFIELD T2,66.0,Not given for Yorkshire,11.0,Yy0,6.0,81.7,81.7,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Ecclesfield,Primary,
WEST MELTON,DURKAR LOW LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.0,65,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Durkar Low Lane,Primary,
WEST MELTON,DENBY DALE ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Denby Dale Road,Primary,
WEST MELTON,DEARNE ROAD T2,66.0,Not given for Yorkshire,11.0,Yy0,5.65,76.5,645.8,-15.0,5.0,24.0,24,Impedance,Yorkshire,Dearne Road,Primary,
WEST MELTON,DARNALL T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.5,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Darnall,Primary,
WEST MELTON,BURTON ROAD T2,33.0,Not given for Yorkshire,11.5,Yy0,7.83,93.41,583.05,-17.0,5.72,30.0,30,Impedance,Yorkshire,Burton Road,Primary,
WEST MELTON,BURTON ROAD T1,33.0,Not given for Yorkshire,11.5,Yy0,7.39,93.63,583.05,-17.0,5.72,30.0,30,Impedance,Yorkshire,Burton Road,Primary,
WEST MELTON,BOC BRINSWORTH T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.0,66,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Boc Brinsworth,Primary,
WEST MELTON,Blackburn Meadows 33/11kV T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.6,550,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Blackburn Meadows 33/11kV,Primary,
WEST MELTON,Blackburn Meadows 33/11kV T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,74.2,550,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Blackburn Meadows 33/11kV,Primary,
WEST MELTON,BENTLEY T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Bentley,Primary,
WEST MELTON,Barugh 66/11kV T1,66.0,Not given for Yorkshire,11.5,Yy0,7.08,114.65,421.48,-10.0,10.0,30.0,30,Impedance,Yorkshire,Barugh 66/11kV,Primary,
WEST MELTON,Barugh 132/66kV GT1,132.0,Not given for Yorkshire,66.0,Yd9,0.8,20.2,17.8,-20.0,10.0,75.0,75,Solid,Yorkshire,Barugh 132/66kV,BSP,
WEST MELTON,BALBY T2,66.0,Not given for Yorkshire,11.0,Yy0,6.0,76.3,76.3,-15.0,5.0,18.75,9.375,Solid,Yorkshire,Balby,Primary,
WEST MELTON,ASKERN T1,66.0,Not given for Yorkshire,11.5,Yy0,4.0,100.0,550,-10.0,10.0,23.0,NOT KNOWN,Impedance,Yorkshire,Askern,Primary,
WEST MELTON,ARMTHORPE,66.0,Not given for Yorkshire,11.0,Yy0,6.0,83.4,83.4,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Armthorpe,Primary,
WEST MELTON,ALDHAM T1,66.0,Not given for Yorkshire,11.5,Yd9,2.07,70.68,636.36,-10.0,10.0,25.0,25,Impedance,Yorkshire,Aldham,Primary,
WINCOBANK,WAVERLEY BUSINESS PARK T2,33.0,Not given for Yorkshire,11.5,Yy0,5.69,98.7,483.47,-15.0,5.0,40.0,40,Impedance,Yorkshire,Waverley Business Park,Primary,
WINCOBANK,TINSLEY PARK ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,76.3,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Tinsley Park Road,Primary,
WINCOBANK,NEW DROPPINGWELL ROAD T1,33.0,Not given for Yorkshire,11.5,Yy0,7.52,96.76,578.5,-10.0,10.0,30.0,30,Impedance,Yorkshire,New Droppingwell Road,Primary,
BLYTH,Cramlington T1,66.0,"Cramlington (T1,T3)",11.5,Dy11,4.27,83.4,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,Cramlington T1 T3,Primary,
BLYTH,Warkworth T1,66.0,Warkworth,22.0,Yy0,2.95,56.6,Not given for Northeast,-10.5,10.5,25.0,25,Solid / Impedance,Northeast,Warkworth,Primary,
BLYTH,Wansbeck T2,66.0,Wansbeck,11.5,Dy11,3.37,74.6,Not given for Northeast,-15.0,6.0,36.0,18,Solid / Impedance,Northeast,Wansbeck,Primary,
BLYTH,Reservoir T1,66.0,Reservoir,22.0,Yy0,3.64,63.33,Not given for Northeast,-10.5,10.5,30.0,NOT KNOWN,Solid / Impedance,Northeast,Reservoir,Primary,
BLYTH,Linton T2,66.0,Linton,22.0,Yx0,2.96,58.0,Not given for Northeast,-10.5,10.5,24.0,24,Solid / Impedance,Northeast,Linton,Primary,
BLYTH,Linton T1,66.0,Linton,22.0,Yy0,3.31,62.19,Not given for Northeast,-1.55,21.55,25.0,25,Solid / Impedance,Northeast,Linton,Primary,
BLYTH,Linton GT1,132.0,Linton GT1,66.0,Yy0,1.03,29.0,Not given for Northeast,-20.0,10.0,60.0,60,Solid / Impedance,Northeast,Linton,BSP,
BLYTH,Denwick T2,66.0,Denwick,22.0,Yy0,3.47,63.75,Not given for Northeast,-10.5,10.5,25.0,25,Solid / Impedance,Northeast,Denwick,Primary,
BLYTH,Benton Square T2,66.0,Benton Square,11.5,Dy11,4.46,82.53,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,Benton Square,Primary,
BLYTH,Ashington T2,66.0,Ashington,11.5,Dy11,4.42,81.53,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,Ashington,Primary,
BRADFORD WEST,HAWORTH T2,33.0,Not given for Yorkshire,11.5,Yy0,7.57,98.08,578.5,-10.0,10.0,30.0,30,Impedance,Yorkshire,Haworth 2,Primary,
BRADFORD WEST,TOLLER LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,67.5,67.5,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Toller Lane,Primary,
BRADFORD WEST,TOLLER LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.5,66.5,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Toller Lane,Primary,
BRADFORD WEST,SILSDEN GT3,132.0,Not given for Yorkshire,33.0,Yd9,1.3,29.1,25.6,-20.0,10.0,45.0,45,Solid,Yorkshire,Silsden,BSP,
BRADFORD WEST,SHIPLEY T1,33.0,Not given for Yorkshire,11.5,Yy0,3.95,72.83,592.82,-10.0,10.0,24.0,24,Impedance,Yorkshire,Shipley,Primary,
BRADFORD WEST,SALTERFORTH T2,33.0,Not given for Yorkshire,11.0,Yy0,4.37,87.26,623.15,-17.2,5.7,24.0,24,Impedance,Yorkshire,Salterforth,Primary,
BRADFORD WEST,SAINT STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Saint Street,Primary,
BRADFORD WEST,QUEENSBURY T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.33,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Queensbury,Primary,
BRADFORD WEST,QUEENSBURY T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.25,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Queensbury,Primary,
BRADFORD WEST,POOL T2,33.0,Not given for Yorkshire,11.5,Yy0,2.45,87.75,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Pool,Primary,
BRADFORD WEST,MOUNT STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,63.3,63.3,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Mount Street,Primary,
BRADFORD WEST,MOUNT STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,63.3,63.3,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Mount Street,Primary,
BRADFORD WEST,MENSTON GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.7,24.9,21.9,-20.0,10.0,90.0,90,Solid,Yorkshire,Menston,BSP,
BRADFORD WEST,LEGRAMS MILL LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.7,64.7,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Legrams Mill Lane,Primary,
BRADFORD WEST,KIRK DRIVE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-15.0,5.0,23.0,23,Impedance,Yorkshire,Kirk Drive,Primary,
BRADFORD WEST,INGS LANE,33.0,Not given for Yorkshire,11.0,Yy0,4.0,74.25,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Ings Lane,Primary,
BRADFORD WEST,IDLE T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,62.0,62,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Idle,Primary,
BRADFORD WEST,GIBRALTAR ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,74.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Gibraltar Road,Primary,
BRADFORD WEST,GAISBY LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.0,66,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Gaisby Lane,Primary,
BRADFORD WEST,FURNESS AVENUE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,99.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Furness Avenue,Primary,
BRADFORD WEST,DENHOLME,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.08,534.74,-10.0,10.0,12.0,12,Impedance,Yorkshire,Denholme,Primary,
BRADFORD WEST,CRACOE T2,33.0,Not given for Yorkshire,11.0,Yy0,8.0,100.0,100,-15.0,5.0,12.5,NOT KNOWN,Solid,Yorkshire,Cracoe,Primary,
BRADFORD WEST,CRACOE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.92,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Cracoe,Primary,
BRADFORD WEST,CHEVIN END T2,33.0,Not given for Yorkshire,11.5,Yy0,7.56,97.82,578.5,-10.0,10.0,30.0,30,Impedance,Yorkshire,Chevin End,Primary,
BRADFORD WEST,CHEVIN END T1,33.0,Not given for Yorkshire,11.5,Yy0,7.56,97.64,578.5,-10.0,10.0,30.0,30,Impedance,Yorkshire,Chevin End,Primary,
BRADFORD WEST,BRADFORD GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.6,18.6,16.4,-20.0,10.0,90.0,90,Solid,Yorkshire,Bradford,BSP,"55.11239309548243, -1.8940805848675566"
BRADFORD WEST,BOLTON ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,8.0,95.0,95,-15.0,5.0,12.5,12.5,Solid,Yorkshire,Bolton Road,Primary,
BRADFORD WEST,Bingley 132/33kV T2,132.0,Not given for Yorkshire,33.0,Yd9,0.8,25.4,22.3,-20.0,10.0,90.0,90,Solid,Yorkshire,Bingley 132/33kV,BSP,
BRADFORD WEST,BARNOLDSWICK T2,33.0,Not given for Yorkshire,11.0,Yy0,8.0,96.3,96.3,-15.0,5.0,12.5,12.5,Solid,Yorkshire,Barnoldswick,Primary,
BRADFORD WEST,BALME STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.1,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Balme Street,Primary,
CREYKE BECK,SPARK MILL LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Spark Mill Lane,Primary,
CREYKE BECK,SOUTHWOOD ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Southwood Road,Primary,
CREYKE BECK,SEATON T2,66.0,Not given for Yorkshire,11.0,Yy0,4.0,75.8,550,-15.0,5.0,20.0,NOT KNOWN,Impedance,Yorkshire,Seaton,Primary,
CREYKE BECK,SCULCOATES A GT2,132.0,Not given for Yorkshire,11.0,Yd9,4.0,105.7,93,-20.0,10.0,30.0,30,Solid,Yorkshire,Sculcoates A,Primary,
CREYKE BECK,SCULCOATES A GT1,132.0,Not given for Yorkshire,11.0,Yd9,4.0,105.7,93,-20.0,10.0,30.0,30,Solid,Yorkshire,Sculcoates A,Primary,
CREYKE BECK,SANDHILL LANE T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,85.0,85,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Sandhill Lane,Primary,
CREYKE BECK,SALTSHOUSE ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.0,66,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Saltshouse Road,Primary,
CREYKE BECK,PLANGEO T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Plangeo,Primary,
CREYKE BECK,NATIONAL AVENUE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,74.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,National Avenue,Primary,
CREYKE BECK,HULL WEST T2,132.0,Not given for Yorkshire,33.0,Yd9,0.65,25.0,22,-20.0,10.0,90.0,90,Solid,Yorkshire,Hull West,BSP,
CREYKE BECK,HULL WEST T1,132.0,Not given for Yorkshire,33.0,Yd9,0.65,25.0,22,-20.0,10.0,90.0,90,Solid,Yorkshire,Hull West,BSP,
CREYKE BECK,HOLME ON SPALDING MOOR,33.0,Not given for Yorkshire,11.0,Yy0,4.0,76.9,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Holme Upon Spalding Moor,Primary,
CREYKE BECK,HOLDERNESS T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,68.0,68,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Holderness,Primary,"54.990373707358565, -1.584672221172893"
CREYKE BECK,HOLDERNESS T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,68.0,68,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Holderness,Primary,"54.990373707358565, -1.584672221172893"
CREYKE BECK,HESSLE ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,99.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Hessle Road 1,Primary,
CREYKE BECK,GIBSON LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.0,66,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Gibson Lane,Primary,
CREYKE BECK,GIBSON LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.0,66,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Gibson Lane,Primary,
CREYKE BECK,ENDIKE LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,67.0,67,-15.0,5.0,23.0,23,Solid,Yorkshire,Endike Lane,Primary,
CREYKE BECK,DRIFFIELD GT1,132.0,Not given for Yorkshire,66.0,Yd9,0.49,6.4,5.9,-20.0,10.0,90.0,90,Solid,Yorkshire,Driffield,BSP,
CREYKE BECK,BRETT STREET T2,66.0,Not given for Yorkshire,11.0,Yy0,3.55,73.2,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Brett Street,Primary,
CREYKE BECK,Beverley 132/33kV G2,132.0,Not given for Yorkshire,33.0,Yd9,0.75,25.2,22.6,-20.0,10.0,90.0,90,Solid,Yorkshire,Beverley 132/33kV,BSP,
DRAX,Osgodby 1/2 T2,132.0,Not given for Yorkshire,33.0,Yd9,0.7,25.0,22,-20.0,10.0,90.0,90,Solid,Yorkshire,Osgodby 1/2,BSP,
DRAX,Osgodby 1/2 T1,132.0,Not given for Yorkshire,33.0,Yd9,0.7,25.0,22,-20.0,10.0,90.0,90,Solid,Yorkshire,Osgodby 1/2,BSP,
DRAX,NEWPORT T2,33.0,Not given for Yorkshire,11.5,Yy0,8.86,85.98,495.86,-10.0,10.0,24.0,24,Impedance,Yorkshire,Newport 1,Primary,
DRAX,SELBY T2,33.0,Not given for Yorkshire,11.5,Yy0,8.29,104.67,583.87,-15.0,5.0,30.0,30,Impedance,Yorkshire,Selby,Primary,
ELLAND,TODMORDEN T2,33.0,Not given for Yorkshire,11.0,Yy0,5.52,73.41,630.58,-10.0,10.0,24.0,24,Impedance,Yorkshire,Todmorden,Primary,
ELLAND,TODMORDEN T1,33.0,Not given for Yorkshire,11.0,Yy0,5.52,73.41,630.58,-10.0,10.0,24.0,24,Impedance,Yorkshire,Todmorden,Primary,
ELLAND,Thornhill 132kV T2,132.0,Not given for Yorkshire,33.0,Yd9,0.7,26.07,19,-20.0,10.0,90.0,90,Solid,Yorkshire,Thornhill 132kV,BSP,
ELLAND,SPENBOROUGH T1,33.0,Not given for Yorkshire,11.5,Yy0,2.73,69.7,548.76,-10.0,10.0,30.0,30,Impedance,Yorkshire,Spenborough,Primary,
ELLAND,Sowerby Bridge 33/11kV T1,33.0,Not given for Yorkshire,11.0,Yy0,4.9,71.96,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Sowerby Bridge 33/11kV,Primary,
ELLAND,Sowerby Bridge 132/33kV GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.6,25.7,22.6,-20.0,10.0,90.0,90,Solid,Yorkshire,Sowerby Bridge 132/33kV,BSP,
ELLAND,SLAITHWAITE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.67,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Slaithwaite,Primary,
ELLAND,SALTERHEBBLE T2,33.0,Not given for Yorkshire,11.0,Yy0,3.97,72.9,549.74,-15.0,5.0,24.0,24,Impedance,Yorkshire,Salterhebble,Primary,
ELLAND,OAKES ROAD T2,33.0,Not given for Yorkshire,11.5,Yy0,2.76,74.54,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Oakes Road,Primary,
ELLAND,MYTHOLMROYD T2,33.0,Not given for Yorkshire,11.0,Yy0,8.0,96.8,96.8,-15.0,5.0,12.5,12.5,Solid,Yorkshire,Mytholmroyd,Primary,
ELLAND,MIRFIELD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,70.83,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Mirfield,Primary,
ELLAND,MILLROYD STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,8.0,96.5,96.5,-15.0,5.0,12.5,12.5,Solid,Yorkshire,Millroyd Street,Primary,
ELLAND,MELTHAM T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,97.1,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Meltham,Primary,
ELLAND,LOWFIELDS T1,33.0,Not given for Yorkshire,11.5,Yy0,4.0,73.67,550,-10.0,10.0,24.0,24,Impedance,Yorkshire,Lowfields,Primary,
ELLAND,LINDLEY GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.7,24.9,22,-20.0,10.0,90.0,90,Solid,Yorkshire,Lindley,BSP,
ELLAND,HORBURY T1,33.0,Not given for Yorkshire,11.5,Yy0,4.28,90.26,822.24,-17.15999984741211,5.42,24.0,24,Impedance,Yorkshire,Horbury,Primary,
ELLAND,HONLEY T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.5,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Honley,Primary,
ELLAND,HEBDEN BRIDGE,33.0,Not given for Yorkshire,11.5,Yy0,6.68,102.1,500,-10.0,10.0,7.5,7.5,Impedance,Yorkshire,Hebden Bridge,Primary,
ELLAND,Halifax 33/11kV T2,33.0,Not given for Yorkshire,11.5,Yy0,5.23,100.0,496,-15.0,5.0,40.0,40,Impedance,Yorkshire,Halifax 33/11kV,Primary,
ELLAND,Halifax 33/11kV T1,33.0,Not given for Yorkshire,11.5,Yy0,5.19,98.6,496,-15.0,5.0,40.0,40,Impedance,Yorkshire,Halifax 33/11kV,Primary,
ELLAND,Halifax 132/33kV GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.8,21.0,19,-20.0,10.0,60.0,60,Solid,Yorkshire,Halifax 132/33kV,BSP,
ELLAND,DEIGHTON T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.6,66.6,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Deighton,Primary,"54.40833067402414, -1.4145471096333448"
ELLAND,CALDER WHARF T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.0,65,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Calder Wharf,Primary,
ELLAND,CALDER WHARF T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.0,65,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Calder Wharf,Primary,
ELLAND,Brighouse 33/11kV T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,74.0,500,-10.0,10.0,12.0,12,Impedance,Yorkshire,Brighouse 33/11kV,Primary,
ELLAND,Brighouse 132/33kV GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.75,25.3,22.3,-20.0,10.0,90.0,90,Solid,Yorkshire,Brighouse 132/33kV,BSP,
ELLAND,BATLEY T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.0,64,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Batley,Primary,
ELLAND,BAILIFF BRIDGE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.6,550,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Bailiff Bridge,Primary,
FERRYBRIDGE A & CAMBLESFORTH,SOUTH KIRBY T2,66.0,Not given for Yorkshire,11.0,Yy0,6.0,80.0,80,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,South Kirkby,Primary,
FERRYBRIDGE A & CAMBLESFORTH,MONCKTON T1,66.0,Not given for Yorkshire,11.0,Yy0,8.0,123.0,123,-15.0,5.0,12.5,NOT KNOWN,Solid,Yorkshire,Monckton,Primary,
FERRYBRIDGE A & CAMBLESFORTH,LEDSTON T2,66.0,Not given for Yorkshire,11.0,Yy0,6.0,84.7,84.7,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Ledston,Primary,
FERRYBRIDGE A & CAMBLESFORTH,LEDSTON T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,84.5,84.5,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Ledston,Primary,
FERRYBRIDGE A & CAMBLESFORTH,HEMSWORTH,66.0,Not given for Yorkshire,11.5,Yy0,3.92,83.25,3.12,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Hemsworth,Primary,
FERRYBRIDGE A & CAMBLESFORTH,GOOLE T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,82.4,82.4,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Goole,Primary,
FERRYBRIDGE A & CAMBLESFORTH,EGGBOROUGH,66.0,Not given for Yorkshire,11.5,Yy0,8.0,101.0,101,-10.0,10.0,7.5,7.5,Solid,Yorkshire,Eggborough,Primary,
FERRYBRIDGE A & CAMBLESFORTH,Drax Primary,66.0,Not given for Yorkshire,11.0,Yy0,8.0,101.0,101,-10.0,10.0,7.5,7.5,Solid,Yorkshire,Drax Primary,Primary,
FERRYBRIDGE B,WELLINGTON STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,97.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Wellington Street,Primary,"54.96513229497093, -1.6061963814261269"
FERRYBRIDGE B,SMITH STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,99.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Smith Street,Primary,
FERRYBRIDGE B,SLEDMERE GARTH T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.4,64.6,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Sledmere Garth,Primary,
FERRYBRIDGE B,SHERBURN T1,33.0,Not given for Yorkshire,11.5,Yy0,3.9,78.44,78.44,-10.0,10.0,25.0,25,Solid,Yorkshire,Sherburn,Primary,
FERRYBRIDGE B,ROMAN AVENUE T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.3,65.3,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Roman Avenue,Primary,"54.974434845175736, -1.5602184160599213"
FERRYBRIDGE B,PRINCE OF WALES T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,92.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Prince Of Wales,Primary,"54.27462621079031, -0.3988120001375804"
FERRYBRIDGE B,PREMIER WAY NORTH NO 2,33.0,Not given for Yorkshire,11.0,Yy0,2.19,99.62,578.51,-15.0,5.0,40.0,NOT KNOWN,Impedance,Yorkshire,Premier Way North No 2,Primary,
FERRYBRIDGE B,POLLINGTON,33.0,Not given for Yorkshire,11.0,Yy0,3.65,96.69,578.5,-10.0,10.0,30.0,30,Impedance,Yorkshire,Pollington,Primary,
FERRYBRIDGE B,OAKWOOD LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.0,65,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Oakwood Lane,Primary,
FERRYBRIDGE B,OAKWOOD LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.3,65.3,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Oakwood Lane,Primary,
FERRYBRIDGE B,NORMANTON T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,97.8,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Normanton,Primary,
FERRYBRIDGE B,NINELANDS LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,96.3,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Ninelands Lane,Primary,
FERRYBRIDGE B,FENTON LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,95.7,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Fenton Lane,Primary,
FERRYBRIDGE B,DUNKESWICK,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.08,500,-10.0,10.0,12.0,12,Impedance,Yorkshire,Dunkeswick,Primary,
FERRYBRIDGE B,CARR LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,68.8,68.8,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Carr Lane,Primary,
FERRYBRIDGE B,BRAMHAM GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.7,25.1,22.1,-20.0,10.0,90.0,90,Solid,Yorkshire,Bramham,BSP,
FERRYBRIDGE B,BEAL T2,33.0,Not given for Yorkshire,11.5,Yy0,7.99,97.27,578.5,-10.0,10.0,30.0,30,Impedance,Yorkshire,Beal,Primary,
FERRYBRIDGE B,BARWICK T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,93.8,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Barwick,Primary,
FERRYBRIDGE B,BARWICK T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,93.9,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Barwick,Primary,
HARTMOOR,Wynyard T1,66.0,Wynyard,11.5,Dy11,2.55,79.63,Not given for Northeast,-15.0,6.0,40.0,40,Solid / Impedance,Northeast,Wynyard,Primary,
HARTMOOR,Hartmoor Red,66.0,Hartmoor,22.0,Yy0,3.07,58.0,Not given for Northeast,-10.5,10.5,25.0,25,Solid / Impedance,Northeast,Hartmoor,Primary,
HARTMOOR,Brenda Trading T2,66.0,Brenda Trading,11.5,Dy11,4.22,79.7,Not given for Northeast,-15.0,6.0,32.0,NOT KNOWN,Solid / Impedance,Northeast,Brenda Trading,Primary,
HARTMOOR,Amberton Road T1,66.0,Amberton Road,11.5,Dy11,4.54,100.45,Not given for Northeast,-15.0,6.0,40.0,40,Solid / Impedance,Northeast,Amberton Road,Primary,
HAWTHORN PIT,Stoney Cut T2,66.0,Stoney Cut,22.0,Yy0,3.51,63.75,Not given for Northeast,-10.5,10.5,25.0,25,Solid / Impedance,Northeast,Stoney Cut,Primary,
HAWTHORN PIT,Shotton T2,66.0,Shotton,11.5,Dy11,4.77,100.75,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,Shotton,Primary,
HAWTHORN PIT,Shotton T1,66.0,Shotton,11.5,Dy11,4.78,100.0,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,Shotton,Primary,
HAWTHORN PIT,Peterlee Industrial T2,66.0,Peterlee Industrial,11.5,Dy11,4.01,62.51,Not given for Northeast,-15.0,6.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,Peterlee Industrial,Primary,
HAWTHORN PIT,Peterlee Industrial T1,66.0,Peterlee Industrial,11.5,Dy11,2.74,59.46,Not given for Northeast,-15.0,6.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,Peterlee Industrial,Primary,
HAWTHORN PIT,Houghton Green,66.0,Houghton,11.5,Dy11,3.08,57.46,Not given for Northeast,-10.5,10.5,24.0,12,Solid / Impedance,Northeast,Houghton,Primary,
HAWTHORN PIT,Hawthorn Pit T2,66.0,Hawthorn Pit,22.0,Yy0,3.82,95.5,Not given for Northeast,-15.0,6.0,25.0,25,Solid / Impedance,Northeast,Hawthorn Pit,Primary,
HAWTHORN PIT,Hawthorn Pit T1,66.0,Hawthorn Pit,22.0,Yy0,3.85,95.5,Not given for Northeast,-15.0,6.0,25.0,25,Solid / Impedance,Northeast,Hawthorn Pit,Primary,
JORDANTHORPE,WOODSEATS T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.1,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Woodseats,Primary,
JORDANTHORPE,GREENHILL T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.8,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Greenhill,Primary,"55.59826787105592, -1.6911964956335779"
JORDANTHORPE,DRONFIELD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.1,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Dronfield,Primary,
JORDANTHORPE,BASLOW ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,75.8,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Baslow Road,Primary,
KEADBY & GRIMSBY WEST,WOLD NEWTON GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.84,26.85,24.44,-20.0,10.0,90.0,90,Solid,Yorkshire,Wold Newton,BSP,
KEADBY & GRIMSBY WEST,STOW T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.75,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Stow,Primary,
KEADBY & GRIMSBY WEST,STATION ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,3.86,115.93,908.57,-17.2,5.7,30.0,30,Impedance,Yorkshire,Station Road,Primary,"55.18329257075272, -1.5733613936675177"
KEADBY & GRIMSBY WEST,SOUTH RESTON T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,74.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,South Reston,Primary,
KEADBY & GRIMSBY WEST,SOUTH FERRIBY T2,33.0,Not given for Yorkshire,11.5,Yy0,7.86,94.0,596.27,-20.0,10.0,30.0,30,Impedance,Yorkshire,South Ferriby,Primary,
KEADBY & GRIMSBY WEST,SCUNTHORPE SOUTH GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.75,18.9,16,-20.0,10.0,90.0,90,Solid,Yorkshire,Scunthorpe South,BSP,
KEADBY & GRIMSBY WEST,SCUNTHORPE NORTH GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.84,26.84,24.44,-20.0,10.0,90.0,90,Solid,Yorkshire,Scunthorpe North,BSP,
KEADBY & GRIMSBY WEST,SCARTHO T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.5,65.5,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Scartho,Primary,
KEADBY & GRIMSBY WEST,MARSDEN RD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,76.1,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Marsden Road,Primary,
KEADBY & GRIMSBY WEST,LOUTH T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,97.4,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Louth,Primary,
KEADBY & GRIMSBY WEST,IMMINGHAM GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.75,25.6,21.8,-20.0,10.0,90.0,90,Solid,Yorkshire,Immingham,BSP,
KEADBY & GRIMSBY WEST,HIBALDSTOW T2,33.0,Not given for Yorkshire,11.0,Yy0,8.0,99.0,99,-15.0,5.0,12.5,12.5,Solid,Yorkshire,Hibaldstow,Primary,
KEADBY & GRIMSBY WEST,HAXEY,33.0,Not given for Yorkshire,11.5,Yy0,3.97,72.8,500,-10.0,10.0,12.0,12,Impedance,Yorkshire,Haxey,Primary,
KEADBY & GRIMSBY WEST,HARPSWELL,33.0,Not given for Yorkshire,11.5,Yy0,4.0,70.83,475,-10.0,10.0,24.0,24,Impedance,Yorkshire,Harpswell,Primary,
KEADBY & GRIMSBY WEST,GRIMSBY DOCKS T1,33.0,Not given for Yorkshire,6.6,Yy0,6.0,98.0,98,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Grimsby Docks,Primary,
KEADBY & GRIMSBY WEST,GREAT COATES T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,101.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Great Coates,Primary,
KEADBY & GRIMSBY WEST,GRAINTHORPE,33.0,Not given for Yorkshire,11.0,Yy0,12.0,102.0,102,-15.0,5.0,7.5,NOT KNOWN,Solid,Yorkshire,Grainthorpe,Primary,
KEADBY & GRIMSBY WEST,FOXHILLS T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.92,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Foxhills,Primary,
KEADBY & GRIMSBY WEST,FOXHILLS T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,70.7,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Foxhills,Primary,
KEADBY & GRIMSBY WEST,Firth Brown T2,33.0,Not given for Yorkshire,11.0,Yy0,4.21,53.16,306,-10.0,10.0,24.0,24,Impedance,Yorkshire,Firth Brown,Primary,
KEADBY & GRIMSBY WEST,Firth Brown T1,33.0,Not given for Yorkshire,11.0,Yy0,4.7,53.16,306,-10.0,10.0,24.0,24,Impedance,Yorkshire,Firth Brown,Primary,
KEADBY & GRIMSBY WEST,DOUGHTY ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,75.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Doughty Road,Primary,
KEADBY & GRIMSBY WEST,CORRINGHAM ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Corringham Road,Primary,
KEADBY & GRIMSBY WEST,CONVAMORE ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,79.4,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Convamore Road,Primary,
KEADBY & GRIMSBY WEST,BTP T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.0,65,-15.0,5.0,18.75,18.75,Solid,Yorkshire,BTP,Primary,
KEADBY & GRIMSBY WEST,BROUGHTON GT3,132.0,Not given for Yorkshire,33.0,Yd9,0.65,27.7,24.1,-20.0,10.0,90.0,90,Solid,Yorkshire,Broughton,BSP,"54.147447818889255, -0.8237749329953116"
KEADBY & GRIMSBY WEST,BROUGHTON GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.65,27.7,24.1,-20.0,10.0,90.0,90,Solid,Yorkshire,Broughton,BSP,"54.147447818889255, -0.8237749329953116"
KEADBY & GRIMSBY WEST,BRIDGES ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,99.6,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Bridges Road,Primary,
KEADBY & GRIMSBY WEST,BOTTESFORD T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.0,65,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Bottesford,Primary,
KEADBY & GRIMSBY WEST,BLYTON T1,132.0,Not given for Yorkshire,33.0,Yd9,0.9,24.6,20.9,-20.0,10.0,60.0,60,Solid,Yorkshire,Blyton,BSP,
KIRKSTALL,Whitehall Road 4/5 T5,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.9,64.9,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Whitehall Road 4/5,Primary,
KIRKSTALL,Whitehall Road 4/5 T4,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.3,65.3,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Whitehall Road 4/5,Primary,
KIRKSTALL,WEST PARK T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,500,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,West Park,Primary,
KIRKSTALL,UPPER BASINGHALL STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Upper Basinghall Street,Primary,
KIRKSTALL,HEDLEY CHASE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,94.9,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Hedley Chase,Primary,
KIRKSTALL,FIR TREE LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.7,500,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Fir Tree Lane,Primary,
KIRKSTALL,EMERALD STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,2.19,101.6,101.6,-10.0,10.0,12.0,NOT KNOWN,Impedance,Yorkshire,Emerald Street,Primary,
KIRKSTALL,BURLEY STREET T2,33.0,Not given for Yorkshire,11.5,Yy0,2.38,84.53,84.53,-10.0,10.0,40.0,40,Solid,Yorkshire,Burley Street,Primary,
KIRKSTALL,Beeston Royds 33/11kV T7,33.0,Not given for Yorkshire,11.5,Yy0,6.97,126.73,495.86,-15.0,5.0,40.0,40,Impedance,Yorkshire,Beeston Royds 33/11kV,Primary,
KIRKSTALL,Beeston Royds 132/33kV GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.32,26.96,27.78,-20.0,10.0,90.0,90,Impedance,Yorkshire,Beeston Royds 132/33kV,BSP,
KIRKSTALL,ABBEY ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,97.8,500,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Abbey Road,Primary,
KNAREBOROUGH,Wormald Green GT2,132.0,Wormald Green GT2,11.0,Yd11,2.44,75.0,Not given for Northeast,-10.0,10.0,30.0,30,Solid / Impedance,Northeast,Wormald Green 132/11kV,Primary,
KNAREBOROUGH,Wormald Green GT1,132.0,Wormald Green GT1,11.0,Yd11,4.37,66.86,Not given for Northeast,-20.0,10.0,30.0,30,Solid / Impedance,Northeast,Wormald Green 132/11kV,Primary,
KNAREBOROUGH,Starbeck T2,33.0,Starbeck,11.0,Yy6,3.78,83.93,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Starbeck,Primary,
KNAREBOROUGH,Sheriff Hutton,132.0,Sheriff Hutton,66.0,Yy0,0.97,17.17,Not given for Northeast,0.0,0.0,60.0,60,Solid / Impedance,Northeast,Sheriff Hutton,BSP,
KNAREBOROUGH,Sessay Bridge Red,33.0,Sessay Bridge Red,11.0,Yy6,3.05,85.78,Not given for Northeast,-15.0,6.0,24.0,24,Solid / Impedance,Northeast,Sessay Bridge,Primary,
KNAREBOROUGH,Roecliffe Industrial,33.0,Roecliffe Industrial,11.0,Yy6,3.6,74.4,Not given for Northeast,-15.0,6.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,Roecliffe Industrial,Primary,
KNAREBOROUGH,Oatlands T2,33.0,Oatlands,11.0,Yy6,3.92,83.93,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Oatlands,Primary,
KNAREBOROUGH,Husthwaite T1,33.0,Husthwaite,11.0,Yy6,6.6,110.33,Not given for Northeast,-10.0,10.0,15.0,15,Solid / Impedance,Northeast,Husthwaite,Primary,
KNAREBOROUGH,Husthwaite GT2,132.0,Husthwaite,33.0,Yd1,1.14,28.2,Not given for Northeast,-20.0,10.0,45.0,45,Solid / Impedance,Northeast,Husthwaite,BSP,
KNAREBOROUGH,Husthwaite GT1,132.0,Husthwaite,33.0,Yd1,1.18,28.33,Not given for Northeast,-20.0,10.0,45.0,45,Solid / Impedance,Northeast,Husthwaite,BSP,
LACKENBY,Carlin How T2 T4,66.0,"Carlin How (T3,T4)",11.5,Dy11,4.67,83.3,Not given for Northeast,-15.0,6.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,Carlin How T3 T4,Primary,
NEEPSEND,STANNINGTON ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,80.5,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Stannington Road,Primary,
NEEPSEND,LOXLEY ROAD,33.0,Not given for Yorkshire,11.0,Yy0,4.0,71.5,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Loxley Road,Primary,
NEEPSEND,CROOKESMOOR ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,77.4,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Crookesmoor Road,Primary,
NEEPSEND,CLAYWHEELS LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Claywheels Lane,Primary,
NEEPSEND,BLUE BOY STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Blue Boy Street,Primary,
NORTON,Richmond T2,33.0,Richmond,11.5,Yy6,4.43,83.5,Not given for Northeast,-15.0,5.0,24.0,12,Solid / Impedance,Northeast,Richmond T2,Primary,
NORTON,Richmond T1,33.0,Richmond,11.5,Yy6,4.54,81.7,Not given for Northeast,-15.0,5.0,24.0,12,Solid / Impedance,Northeast,Richmond T1,Primary,
NORTON,Wensleydale T1,33.0,Wensleydale,11.5,Yy6,6.12,100.9,Not given for Northeast,-15.0,4.5,14.0,NOT KNOWN,Solid / Impedance,Northeast,Wensleydale,Primary,
NORTON,Urlay Nook T2,33.0,Urlay Nook,11.5,Yy6,4.74,83.3,Not given for Northeast,-15.0,5.0,24.0,12,Solid / Impedance,Northeast,Urlay Nook,Primary,
NORTON,Romanby,33.0,Romanby,11.5,Yy6,4.9,80.0,Not given for Northeast,-15.0,5.0,10.0,10,Solid / Impedance,Northeast,Romanby,Primary,
NORTON,Rise Carr T2,33.0,Rise Carr T,6.0,Yy6,4.26,85.3,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Rise Carr,Primary,
NORTON,Northallerton T1,33.0,Northallerton T1,11.5,Yy6,2.53,67.95,Not given for Northeast,-15.0,4.5,18.5,18.5,Solid / Impedance,Northeast,Northallerton,Primary,
NORTON,North Tees T4,66.0,North Tees Green,11.5,Dx11,2.05,62.63,Not given for Northeast,-17.2,5.7,30.0,30,Solid / Impedance,Northeast,North Tees,Primary,
NORTON,North Tees T3,66.0,North Tees Red,11.5,Dx11,2.11,62.41,Not given for Northeast,-17.2,5.7,30.0,30,Solid / Impedance,Northeast,North Tees,Primary,
NORTON,Newton Aycliffe South T1,33.0,Newton Aycliffe South,11.5,Yy6,4.26,67.7,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Newton Aycliffe South,Primary,
NORTON,Millbank Lane T2,33.0,Millbank Lane,11.5,Yy6,4.16,63.6,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Millbank Lane,Primary,
NORTON,Leeming Bar GT2,132.0,Leeming Bar GT2,33.0,Yd1,0.48,17.57,Not given for Northeast,-20.0,10.0,90.0,90,Solid / Impedance,Northeast,Leeming Bar,BSP,
NORTON,Heighington T2,33.0,Heighington,11.5,Yy6,2.63,65.76,Not given for Northeast,-10.0,10.0,32.0,32,Solid / Impedance,Northeast,Heighington,Primary,
NORTON,Heighington T1,33.0,Heighington,11.5,Yy6,2.58,65.39,Not given for Northeast,-10.0,10.0,32.0,32,Solid / Impedance,Northeast,Heighington,Primary,
NORTON,Faraday Street T2,66.0,Faraday Street,11.5,Dy11,4.58,82.47,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,Faraday Street,Primary,
NORTON,Darlington West T1,33.0,Darlington West,11.5,Yy6,3.97,83.67,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Darlington West,Primary,
NORTON,Darlington T1,33.0,Darlington,11.5,Yy6,3.46,83.2,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Darlington 33/11kV,Primary,
NORTON,Darlington North GT1,132.0,Darlington North GT1,33.0,Yd1,0.67,27.55,Not given for Northeast,-20.0,10.0,90.0,90,Solid / Impedance,Northeast,Darlington North,BSP,
NORTON,Darlington GT1,132.0,Darlington GT,6.0,Yd1,2.64,51.2,Not given for Northeast,-20.0,10.0,30.0,30,Solid / Impedance,Northeast,Darlington 132/6kV,Primary,
NORTON,Darlington Central GT1,132.0,Darlington Central GT1,33.0,Yd1,1.63,25.54,Not given for Northeast,-20.0,10.0,60.0,60,Solid / Impedance,Northeast,Darlington Central,BSP,
NORTON,Bowesfield T2,33.0,Bowesfield T4,11.5,Yy6,3.6,45.11,Not given for Northeast,-10.0,10.0,32.0,NOT KNOWN,Solid / Impedance,Northeast,Bowesfield,Primary,
NORTON,Bowesfield GT2,66.0,Bowesfield GT2,11.5,Dy11,0.76,25.99,Not given for Northeast,-20.0,10.0,32.0,32,Solid / Impedance,Northeast,Bowesfield,Primary,
NORTON,Bedale T2,33.0,Bedale,11.5,Yy6,4.61,72.3,Not given for Northeast,-10.0,10.0,24.0,7.5,Solid / Impedance,Northeast,Bedale,Primary,
NORTON,Bedale T1,33.0,Bedale,11.5,Yy6,4.61,72.25,Not given for Northeast,-10.0,10.0,24.0,7.5,Solid / Impedance,Northeast,Bedale,Primary,
NORTON,Barden Friar,33.0,Barden Friar,20.0,Dy11,1.39,8.37,Not given for Northeast,-15.0,6.0,7.5,7.5,Solid / Impedance,Northeast,Barden Friar,Primary,
NORTON LEES,MARMION ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.3,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Marmion Road,Primary,
OSBALDWICK,Whitby T2,66.0,Whitby,11.5,Dy11,4.12,78.89,Not given for Northeast,-21.0,6.0,24.0,24,Solid / Impedance,Northeast,Whitby T2,Primary,
OSBALDWICK,York University T1,33.0,York University,11.5,Dy11,3.21,82.13,Not given for Northeast,-10.0,10.0,24.0,24,Solid / Impedance,Northeast,York University,Primary,
OSBALDWICK,Thornton Dale T2,66.0,Thornton Dale,11.5,Dy11,4.66,83.3,Not given for Northeast,-15.0,6.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,Thornton Dale,Primary,
OSBALDWICK,Skeldergate T1,33.0,Skeldergate,11.5,Dy11,3.12,62.7,Not given for Northeast,-10.0,10.0,32.0,NOT KNOWN,Solid / Impedance,Northeast,Skeldergate,Primary,
OSBALDWICK,Sheriff Hutton T2,66.0,Sheriff Hutton,11.5,Yd11,4.54,83.3,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,Sheriff Hutton,Primary,
OSBALDWICK,Sheriff Hutton GT1,132.0,Sheriff Hutton,66.0,Yy0,0.97,17.17,Not given for Northeast,0.0,0.0,60.0,60,Solid / Impedance,Northeast,Sheriff Hutton,BSP,
OSBALDWICK,Severus Hill T1,33.0,Severus Hill,11.5,Dy11,4.67,77.0,Not given for Northeast,-10.0,10.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,Severus Hill,Primary,
OSBALDWICK,Scarborough T4,66.0,Scarborough,11.5,Dy11,3.49,77.0,Not given for Northeast,-15.0,6.0,24.0,24,Solid / Impedance,Northeast,Scarborough 66/11kV,Primary,
OSBALDWICK,Scarborough T2,33.0,Scarborough,11.5,Yy6,2.7,62.8,Not given for Northeast,-10.0,10.0,32.0,NOT KNOWN,Solid / Impedance,Northeast,Scarborough 33/11kV,Primary,
OSBALDWICK,Scarborough T1,33.0,Scarborough,11.5,Yy6,3.22,62.0,Not given for Northeast,-10.0,10.0,32.0,NOT KNOWN,Solid / Impedance,Northeast,Scarborough 33/11kV,Primary,
OSBALDWICK,Ravenscar,33.0,Ravenscar,11.5,Yy6,0.0,81.6,Not given for Northeast,-15.0,6.0,10.0,10,Solid / Impedance,Northeast,Ravenscar,Primary,
OSBALDWICK,Newby T2,33.0,Newby,11.5,Yy6,4.61,83.1,Not given for Northeast,-10.0,10.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,Newby,Primary,
PITSMOOR,STEVENSON ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.9,500,-10.0,10.0,23.0,NOT KNOWN,Impedance,Yorkshire,Stevenson Road,Primary,
PITSMOOR,STANLEY STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.7,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Stanley Street,Primary,
PITSMOOR,NEWHALL RD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.9,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Newhall Road,Primary,
