S/S Group,S/S or Busbar Name Node,Primary Voltage (kV),S/S or Busbar Name Node 2,Secondary Voltage (kV),Vector Group,Positive Sequence Impedance R (% on 100 MVA Base),Positive Sequence Impedance X (% on 100 MVA Base),Zero Sequence Reactance X (% on 100 MVA Base),Minimum Tap %,Maximum Tap %,Transformer Rating (MVA),Reverse Power Capability (MVA),Method of Earthing,Licence Area,Transformer Substation,"Substation Class (Primary, BSP)",Geo Point
PITSMOOR,BARNSLEY ROAD T2,33.0,Not given for Yorkshire,11.5,Yy0,7.58,98.4,578.5,-10.0,10.0,30.0,30,Impedance,Yorkshire,Barnsley Road,Primary,
SALTEND NORTH,YORKSHIRE WATER HULL ROAD T2,33.0,Not given for Yorkshire,11.5,Yy0,4.0,73.46,73.46,-5.0,15.0,24.0,24,Solid,Yorkshire,Yorkshire Water Hull Road,Primary,
SALTEND NORTH,SALTEND GT1,132.0,Not given for Yorkshire,33.0,Yd9,1.2,28.7,25.3,-20.0,10.0,45.0,45,Solid,Yorkshire,Saltend 132/33kV,BSP,
SALTEND NORTH,PATRINGTON ROAD,33.0,Not given for Yorkshire,11.5,Yy0,4.0,77.0,77,-10.0,10.0,24.0,NOT KNOWN,Solid,Yorkshire,Patrington Road,Primary,
SALTEND NORTH,KING GEORGE DOCK T2,33.0,Not given for Yorkshire,11.5,Yy0,4.82,89.62,900.63,-10.0,10.0,30.0,30,Impedance,Yorkshire,King George Dock,Primary,
SALTEND NORTH,KING GEORGE DOCK T1,33.0,Not given for Yorkshire,11.5,Yy0,4.89,90.28,900.63,-10.0,10.0,30.0,30,Impedance,Yorkshire,King George Dock,Primary,
SALTEND NORTH,Hull East 33/11kV T2,33.0,Not given for Yorkshire,11.5,Yy0,6.6,108.88,108.88,-10.0,10.0,25.0,25,Solid,Yorkshire,Hull East 33/11kV,Primary,
SALTEND NORTH,Hull East 132/33kV GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.8,26.67,20.5,-20.0,10.0,90.0,90,Solid,Yorkshire,Hull East 132/33kV,BSP,
SALTHOLME,Tees Industrial T2 T4,66.0,Tees Industrial T3 T4,11.5,Dy11,5.22,100.8,Not given for Northeast,-15.0,6.0,19.0,19,Solid / Impedance,Northeast,Tees Industrial T3 T4,Primary,
SALTHOLME,Seal Sands GT1,132.0,Seal Sands GT1,66.0,Yy0,0.77,19.4,Not given for Northeast,-20.0,10.0,90.0,90,Solid / Impedance,Northeast,Seal Sands,BSP,
SALTHOLME,Greatham GT2,132.0,Greatham GT2,11.5,Yd11,3.32,73.76,Not given for Northeast,-20.0,10.0,30.0,NOT KNOWN,Solid / Impedance,Northeast,Greatham,Primary,
SALTHOLME,Greatham GT1,132.0,Greatham GT1,11.5,Yd11,3.4,73.99,Not given for Northeast,-20.0,10.0,30.0,NOT KNOWN,Solid / Impedance,Northeast,Greatham,Primary,
SHEFFIELD CITY,ELLIN STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Ellin Street 2,Primary,
SHEFFIELD CITY,VICTORIA STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Victoria Street,Primary,
SHEFFIELD CITY,SILVER STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,71.8,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Silver Street,Primary,
SHEFFIELD CITY,SILVER STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,71.8,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Silver Street,Primary,
SHEFFIELD CITY,PARK HILL T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.3,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Park Hill,Primary,
SKELTON GRANGE,ALLERTON HILL T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,67.0,67,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Allerton Hill T1,Primary,
SKELTON GRANGE,WAKEFIELD NORTH GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.7,26.07,19,-20.0,10.0,90.0,90,Solid,Yorkshire,Wakefield North,BSP,
SKELTON GRANGE,VARLEY STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.7,64.7,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Varley Street,Primary,
SKELTON GRANGE,THORNBURY T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.3,65.3,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Thornbury,Primary,
SKELTON GRANGE,THORNBURY T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.3,65.3,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Thornbury,Primary,
SKELTON GRANGE,SWINNOW MOOR T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.7,64.7,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Swinnow Moor,Primary,
SKELTON GRANGE,SWEET STREET T1,33.0,Not given for Yorkshire,11.5,Yy0,2.11,89.73,564.63,-10.0,10.0,30.0,30,Impedance,Yorkshire,Sweet Street,Primary,
SKELTON GRANGE,Stourton 33/11kV T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,67.6,67.6,-15.0,5.0,18.75,9.375,Solid,Yorkshire,Stourton 33/11kV,Primary,
SKELTON GRANGE,Stourton 132/11kV GT1,132.0,Not given for Yorkshire,11.5,Yd9,3.39,102.8,93.98,-20.0,10.0,30.0,30,Solid,Yorkshire,Stourton 132/11kV,Primary,
SKELTON GRANGE,ROYDS LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.7,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Royds Lane,Primary,
SKELTON GRANGE,RODLEY GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.65,27.4,24.1,-20.0,10.0,90.0,90,Solid,Yorkshire,Rodley,BSP,
SKELTON GRANGE,Pontefract Lane 3 T3,33.0,Not given for Yorkshire,11.0,Yy0,4.0,99.1,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Pontefract Lane 3,Primary,
SKELTON GRANGE,Pontefract Lane 1/2 T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Pontefract Lane 1/2,Primary,
SKELTON GRANGE,OUTWOOD T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.6,65.6,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Outwood,Primary,
SKELTON GRANGE,OUTWOOD T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.6,65.6,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Outwood,Primary,
SKELTON GRANGE,ODSAL T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,99.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Odsal,Primary,
SKELTON GRANGE,MOOR ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.0,66,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Moor Road,Primary,
SKELTON GRANGE,MILTON PLACE T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.6,66.6,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Milton Place,Primary,
SKELTON GRANGE,LOW ROAD GT3,132.0,Not given for Yorkshire,33.0,Yd9,0.41,25.18,24.1,-20.0,10.0,120.0,120,Solid,Yorkshire,Low Road,BSP,
SKELTON GRANGE,LOW ROAD GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.46,25.6,23.8,-20.0,10.0,120.0,120,Solid,Yorkshire,Low Road,BSP,
SKELTON GRANGE,LOW MOOR T2,33.0,Not given for Yorkshire,11.5,Yy0,4.0,100.43,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Low Moor,Primary,
SKELTON GRANGE,LOW MOOR T1,33.0,Not given for Yorkshire,11.5,Yy0,4.0,101.8,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Low Moor,Primary,
SKELTON GRANGE,LIVERSEDGE T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,62.1,62.1,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Liversedge,Primary,
SKELTON GRANGE,LEYLANDS ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,95.7,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Leylands Road,Primary,
SKELTON GRANGE,LEEDS NORTH GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.7,25.0,22,-20.0,10.0,90.0,90,Solid,Yorkshire,Leeds North,BSP,
SKELTON GRANGE,LEASOWE ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,91.7,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Leasowe Road,Primary,
SKELTON GRANGE,HILLCREST T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.5,66.5,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Hillcrest,Primary,
SKELTON GRANGE,EMERALD STREET,33.0,Not given for Yorkshire,11.5,Yy0,4.37,101.6,101.6,-10.0,10.0,12.0,12,Solid,Yorkshire,Emerald Street,Primary,
SKELTON GRANGE,CLARENCE ROAD T1,33.0,Not given for Yorkshire,11.5,Yy0,7.84,120.45,578.5,-10.0,10.0,30.0,NOT KNOWN,Impedance,Yorkshire,Clarence Road,Primary,"54.588885679227175, -1.2323171725537199"
SKELTON GRANGE,BUSLINGTHORPE GREEN T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,95.2,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Buslingthorpe Green,Primary,
SKELTON GRANGE,BURNLEYVILLE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,97.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Burnleyville,Primary,
SKELTON GRANGE,BURMANTOFTS T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.7,66.7,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Burmantofts,Primary,
SKELTON GRANGE,BROOKFIELD STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.3,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Brookfield Street,Primary,
SKELTON GRANGE,BROOKFIELD STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,99.3,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Brookfield Street,Primary,
SKELTON GRANGE,BIRKBY T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.5,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Birkby,Primary,"54.41470035345895, -1.4888695379230545"
SPENNYMOOR,Spennymoor T2,66.0,Spennymoor,22.0,Yy0,2.29,64.5,Not given for Northeast,-10.5,10.5,44.0,NOT KNOWN,Solid / Impedance,Northeast,Spennymoor,Primary,
SPENNYMOOR,Spennymoor T1,66.0,Spennymoor,22.0,Yy0,2.3,64.5,Not given for Northeast,-10.5,10.5,44.0,NOT KNOWN,Solid / Impedance,Northeast,Spennymoor,Primary,
SPENNYMOOR,Spennymoor GT1,132.0,Spennymoor GT1,66.0,Yy0,0.92,16.53,Not given for Northeast,-10.0,10.0,75.0,75,Solid / Impedance,Northeast,Spennymoor,BSP,
SPENNYMOOR,Potter House GT1,132.0,Potter House GT1,66.0,Yy0,0.78,20.45,Not given for Northeast,-20.0,10.0,120.0,120,Solid / Impedance,Northeast,Potter House,BSP,
SPENNYMOOR,Meadowfield T1,66.0,Meadowfield,11.5,Dy11,3.89,94.08,Not given for Northeast,-15.0,6.0,24.0,24,Solid / Impedance,Northeast,Meadowfield,Primary,
SPENNYMOOR,Low Spennymoor T2,66.0,Low Spennymoor,11.5,Dy11,5.01,98.4,Not given for Northeast,-15.0,6.0,24.0,12,Solid / Impedance,Northeast,Low Spennymoor,Primary,
SPENNYMOOR,Low Spennymoor T1,66.0,Low Spennymoor,11.5,Dy11,4.8,98.1,Not given for Northeast,-15.0,6.0,24.0,12,Solid / Impedance,Northeast,Low Spennymoor,Primary,
SPENNYMOOR,Brancepeth T2,66.0,Brancepeth,20.0,Yy0,1.9,65.35,Not given for Northeast,-15.0,6.0,40.0,40,Solid / Impedance,Northeast,Brancepeth,Primary,
SPENNYMOOR,Belmont T1,66.0,Belmont,11.5,Dy11,4.25,77.5,Not given for Northeast,-15.0,6.0,32.0,NOT KNOWN,Solid / Impedance,Northeast,Belmont,Primary,
STELLA,Westerhope T2,33.0,Westerhope,11.5,Yy6,4.06,82.67,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Westerhope,Primary,
STELLA,West Wylam T1,66.0,West Wylam,22.0,Yy0,3.62,63.3,Not given for Northeast,-10.5,10.5,30.0,NOT KNOWN,Solid / Impedance,Northeast,West Wylam,Primary,
STELLA,Ravensworth GT1,132.0,Ravensworth GT1,66.0,Yy0,0.56,16.97,Not given for Northeast,-20.0,10.0,75.0,75,Solid / Impedance,Northeast,Ravensworth,BSP,
STELLA,Pilgrim T2,33.0,Pilgrim,11.5,Yy6,2.95,64.3,Not given for Northeast,-10.0,10.0,32.0,NOT KNOWN,Solid / Impedance,Northeast,Pilgrim,Primary,
STELLA,Pilgrim T1,33.0,Pilgrim,11.5,Yy6,2.95,64.3,Not given for Northeast,-10.0,10.0,32.0,NOT KNOWN,Solid / Impedance,Northeast,Pilgrim,Primary,
STELLA,Newcastle Airport T1,33.0,Newcastle Airport,11.5,Yy6,4.0,75.0,Not given for Northeast,-15.0,6.0,24.0,24,Solid / Impedance,Northeast,Newcastle Airport,Primary,
STELLA,Newburn Haugh T1,132.0,Newburn Haugh,11.5,Yd11,2.42,98.63,Not given for Northeast,-25.0,10.0,30.0,30,Solid / Impedance,Northeast,Newburn Haugh,Primary,
STELLA,Kenton T1,33.0,Kenton,11.5,Yy6,4.76,82.0,Not given for Northeast,-10.0,10.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,Kenton,Primary,
STELLA,Hexham T2,66.0,Hexham,22.0,Yy0,2.09,48.0,Not given for Northeast,-10.5,10.5,37.5,37.5,Solid / Impedance,Northeast,Hexham,Primary,
STELLA,Harraton GT2,132.0,Harraton GT2,11.0,Yd11,2.3,94.14,Not given for Northeast,-20.04,10.02,30.0,30,Solid / Impedance,Northeast,Harraton,Primary,
STELLA,Harraton GT1,132.0,Harraton GT1,11.0,Yd11,2.3,94.41,Not given for Northeast,-20.04,10.02,30.0,30,Solid / Impedance,Northeast,Harraton,Primary,
STELLA,Educational Precinct T2,33.0,Educational Precinct,11.5,Yy6,2.6,62.55,Not given for Northeast,-17.16,5.72,30.0,30,Solid / Impedance,Northeast,Educational Precinct,Primary,
STELLA,Educational Precinct T1,33.0,Educational Precinct,11.5,Yy6,2.6,63.4,Not given for Northeast,-17.16,5.72,30.0,30,Solid / Impedance,Northeast,Educational Precinct,Primary,
STELLA,Dunston T4,66.0,Dunston,22.0,Yy0,3.63,63.33,Not given for Northeast,-10.5,10.5,30.0,30,Solid / Impedance,Northeast,Dunston,Primary,
STELLA,Dunston GT1,132.0,Dunston GT1,66.0,Yy0,0.24,8.05,Not given for Northeast,-20.0,10.0,150.0,150,Solid / Impedance,Northeast,Dunston,BSP,
STELLA,Corporation Street T2,33.0,Corporation Street,11.5,Yy6,3.72,83.7,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Corporation Street,Primary,
STELLA,Close T1,66.0,Close,11.5,Dy11,3.06,100.02,Not given for Northeast,-15.0,6.0,32.0,32,Solid / Impedance,Northeast,Close,Primary,
STELLA,Blucher GT2,132.0,Blucher GT2,33.0,Yd1,0.59,25.22,Not given for Northeast,-20.0,10.0,90.0,90,Solid / Impedance,Northeast,Blucher,BSP,
STELLA,Benwell T1,66.0,Benwell,11.5,Dy11,2.27,95.9,Not given for Northeast,-15.0,6.0,40.0,40,Solid / Impedance,Northeast,Benwell,Primary,
STELLA,Bensham T2,66.0,Bensham,11.5,Dy11,3.48,76.7,Not given for Northeast,-15.0,6.0,32.0,16,Solid / Impedance,Northeast,Bensham,Primary,
STELLA,Barrack Road GT1,132.0,Barrack Road GT1,33.0,Yd1,0.71,23.99,Not given for Northeast,-20.04,10.02,120.0,120,Solid / Impedance,Northeast,Barrack Road,BSP,
STELLA,Annfield GT2,132.0,Annfield GT2,66.0,Yy0,0.85,19.53,Not given for Northeast,-20.0,10.0,75.0,75,Solid / Impedance,Northeast,Annfield,BSP,
THURCROFT,Mexborough 3 T3,66.0,Not given for Yorkshire,11.0,Yy0,6.0,82.3,82.3,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Mexborough 3,Primary,
THURCROFT,KIVETON PARK T2,66.0,Not given for Yorkshire,11.0,Yy0,8.0,125.0,125,-15.0,5.0,12.5,12.5,Solid,Yorkshire,Kiveton Park,Primary,
THURCROFT,HARWORTH T2,66.0,Not given for Yorkshire,11.5,Yy0,7.94,86.49,421.47,-10.0,10.0,30.0,30,Impedance,Yorkshire,Harworth,Primary,
TYNEMOUTH,Willington T1,33.0,Willington,11.5,Yy6,4.11,63.6,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Willington,Primary,
TYNEMOUTH,Tynemouth Central T1,33.0,Tynemouth Central,11.5,Yy6,3.9,85.93,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Tynemouth Central,Primary,
TYNEMOUTH,Simonside T1,33.0,Simonside,11.5,Yy6,5.04,83.3,Not given for Northeast,-15.0,5.0,24.0,12,Solid / Impedance,Northeast,Simonside,Primary,
TYNEMOUTH,Killingworth T2,33.0,Killingworth,11.5,Yy6,4.46,81.9,Not given for Northeast,-15.0,5.0,24.0,12,Solid / Impedance,Northeast,Killingworth,Primary,
TYNEMOUTH,Jarrow T2,33.0,Jarrow (S Shields),11.5,Yy6,3.93,83.3,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Jarrow,Primary,
TYNEMOUTH,Jarrow T1,33.0,Jarrow (S Shields),11.5,Yy6,3.93,83.3,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Jarrow,Primary,
TYNEMOUTH,Howdon T1,33.0,Howdon,11.5,Yy6,4.12,63.4,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Howdon,Primary,
TYNEMOUTH,Gosforth GT2,33.0,Gosforth GT2,11.5,Yy6,0.67,26.66,Not given for Northeast,-20.0,10.0,32.0,32,Solid / Impedance,Northeast,Gosforth,Primary,
TYNEMOUTH,Gosforth GT1,33.0,Gosforth GT1,11.5,Yy6,0.89,26.44,Not given for Northeast,-20.04,10.02,32.0,32,Solid / Impedance,Northeast,Gosforth,Primary,
TYNEMOUTH,Garwood Street T2,33.0,Garwood Street,11.5,Yy6,2.44,62.5,Not given for Northeast,-10.0,10.0,32.0,32,Solid / Impedance,Northeast,Garwood Street,Primary,
TYNEMOUTH,Flatworth GT2,132.0,Flatworth GT2,33.0,Yd1,1.12,24.78,Not given for Northeast,-20.0,10.0,60.0,60,Solid / Impedance,Northeast,Flatworth,BSP,
TYNEMOUTH,Flatworth GT1,132.0,Flatworth GT1,33.0,Yd1,1.12,24.8,Not given for Northeast,-20.0,10.0,60.0,60,Solid / Impedance,Northeast,Flatworth,BSP,
TYNEMOUTH,Flatworth Central T2,33.0,Flatworth Central,11.5,Yy6,2.5,87.5,Not given for Northeast,-10.0,10.0,32.0,32,Solid / Impedance,Northeast,Flatworth Central,Primary,
TYNEMOUTH,Billy Mill T2,33.0,Billy Mill,11.5,Yy6,4.08,78.93,Not given for Northeast,-15.0,4.5,18.75,18.75,Solid / Impedance,Northeast,Billy Mill,Primary,
WEST BOLDON,Sunderland T2 T6,66.0,Sunderland Red,11.5,Dy11,3.31,83.33,Not given for Northeast,-17.16,5.72,30.0,30,Solid / Impedance,Northeast,Sunderland T5 T6,Primary,
WEST BOLDON,West Southwick T1,66.0,West Southwick,11.5,Dy11,3.07,99.25,Not given for Northeast,-15.0,6.0,32.0,32,Solid / Impedance,Northeast,West Southwick,Primary,
WEST BOLDON,Wardley T2,66.0,Wardle,5.75,Yd11,4.52,123.0,Not given for Northeast,-13.5,6.0,18.75,18.75,Solid / Impedance,Northeast,Wardley,Primary,
WEST BOLDON,Wardley T1,66.0,Wardle,5.75,Yd11,4.98,106.4,Not given for Northeast,-13.5,6.0,15.0,15,Solid / Impedance,Northeast,Wardley,Primary,
WEST BOLDON,Usworth T2,66.0,Usworth,11.5,Dy11,3.67,101.1,Not given for Northeast,-15.0,6.0,24.0,24,Solid / Impedance,Northeast,Usworth,Primary,
WEST BOLDON,Temple Park T1,66.0,Temple Park,11.5,Dy11,4.58,84.07,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,Temple Park,Primary,
WEST BOLDON,Pallion Trading T1,33.0,Pallion Trading,11.5,Yy6,4.42,82.5,Not given for Northeast,-15.0,6.0,24.0,12,Solid / Impedance,Northeast,Pallion Trading,Primary,
WEST BOLDON,Offerton Red,33.0,Offerton,11.5,Yy6,3.11,77.56,Not given for Northeast,-15.0,6.0,32.0,32,Solid / Impedance,Northeast,Offerton,Primary,
WEST BOLDON,High Barmston T2,66.0,High Barmston,11.5,Dy11,5.08,83.3,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,High Barmston,Primary,
WEST BOLDON,Hebburn West T1,66.0,Hebburn West,11.5,Dy11,3.87,96.2,Not given for Northeast,-15.0,6.0,24.0,NOT KNOWN,Solid / Impedance,Northeast,Hebburn West,Primary,
WEST BOLDON,Gateshead East T2,66.0,Gateshead East,11.5,Dy11,3.58,72.37,Not given for Northeast,-15.0,6.0,32.0,32,Solid / Impedance,Northeast,Gateshead East,Primary,
WEST BOLDON,Gateshead East T1,66.0,Gateshead East,11.5,Dy11,3.58,72.37,Not given for Northeast,-15.0,6.0,32.0,32,Solid / Impedance,Northeast,Gateshead East,Primary,
WEST BOLDON,Carr Hill T2,66.0,Carr Hill,11.5,Dy11,4.51,98.83,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,Carr Hill,Primary,
WEST BOLDON,Carley Hill T1,66.0,Carley Hill,11.5,Dy11,4.79,82.86,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,Carley Hill,Primary,
WEST BOLDON,Boldon Downhill T2,66.0,Boldon Downhill,20.0,Yy0,5.69,66.5,Not given for Northeast,-10.5,10.5,30.0,30,Solid / Impedance,Northeast,Boldon Downhill,Primary,
WEST BOLDON,Boldon Downhill T1,66.0,Boldon Downhill,20.0,Yy0,4.8,61.27,Not given for Northeast,-10.5,10.5,30.0,30,Solid / Impedance,Northeast,Boldon Downhill,Primary,
WEST MELTON,Rawmarsh Road 3_4 GT4,132.0,Not given for Yorkshire,11.5,Yd9,3.37,102.27,93.86,-10.0,10.0,30.0,30,Solid,Yorkshire,Rawmarsh Road 3_4,Primary,
WEST MELTON,Rawmarsh Road 1_2 GT1,132.0,Not given for Yorkshire,11.5,Yd9,3.37,103.0,93.89,-10.0,10.0,30.0,30,Solid,Yorkshire,Rawmarsh Road 1_2,Primary,
WEST MELTON,ELMHIRST LANE T2,66.0,Not given for Yorkshire,11.0,Yy0,5.1,75.83,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Elmhirst Lane 1,Primary,
WEST MELTON,ELMHIRST LANE T1,66.0,Not given for Yorkshire,11.0,Yy0,5.1,75.4,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Elmhirst Lane 1,Primary,
WEST MELTON,YORK STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,77.7,550,-14.0,6.0,23.0,NOT KNOWN,Impedance,Yorkshire,York Street,Primary,"54.906678427042095, -1.3837597414078076"
WEST MELTON,YORK STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,77.7,550,-14.0,6.0,23.0,NOT KNOWN,Impedance,Yorkshire,York Street,Primary,"54.906678427042095, -1.3837597414078076"
WEST MELTON,WHEATLEY PARK T2,66.0,Not given for Yorkshire,11.0,Yy0,6.0,83.9,83.9,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Wheatley Park,Primary,
WEST MELTON,WEST MOOR PARK T2,66.0,Not given for Yorkshire,11.5,Yy0,5.62,74.2,645.8,-10.0,10.0,24.0,24,Impedance,Yorkshire,West Moor Park,Primary,
WEST MELTON,WEST MOOR PARK T1,66.0,Not given for Yorkshire,11.5,Yy0,5.79,75.4,645.8,-10.0,10.0,24.0,24,Impedance,Yorkshire,West Moor Park,Primary,
WEST MELTON,WEST MELTON GT3,132.0,Not given for Yorkshire,66.0,Yd9,1.1,22.2,19.6,-20.0,10.0,60.0,60,Solid,Yorkshire,West Melton,BSP,
WEST MELTON,WATH UPON DEARNE T2,66.0,Not given for Yorkshire,11.0,Yy0,6.0,83.7,83.7,-15.0,5.0,30.0,30,Solid,Yorkshire,Wath Upon Dearne,Primary,
WEST MELTON,WATH UPON DEARNE T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,84.6,84.6,-15.0,5.0,30.0,30,Solid,Yorkshire,Wath Upon Dearne,Primary,
WEST MELTON,TINSLEY WIRE INDUSTRIES T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,76.6,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Tinsley Wire Industries,Primary,
WEST MELTON,THORNE T2,66.0,Not given for Yorkshire,11.0,Yy0,6.0,83.3,83.3,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Thorne,Primary,
WEST MELTON,TANKERSLEY PARK T2,66.0,Not given for Yorkshire,11.0,Yy0,6.0,80.7,80.7,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Tankersley Park,Primary,
WEST MELTON,STAINFORTH T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,80.5,80.5,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Stainforth,Primary,
WEST MELTON,SMITHY GREEN T1,66.0,Not given for Yorkshire,11.0,Yy0,12.0,93.3,93.3,-15.0,5.0,7.5,NOT KNOWN,Solid,Yorkshire,Smithy Green,Primary,
WEST MELTON,SHIRLAND LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,77.5,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Shirland Lane,Primary,
WEST MELTON,SCISSETT T2,66.0,Not given for Yorkshire,11.0,Yy0,6.0,81.8,81.8,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Scissett,Primary,
WEST MELTON,SCISSETT T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,82.1,82.1,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Scissett,Primary,
WEST MELTON,PARK STREET GT2,132.0,Not given for Yorkshire,11.0,Yd9,4.38,106.0,93.3,-20.0,10.0,30.0,30,Solid,Yorkshire,Park Street,Primary,
WEST MELTON,ORGREAVE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,99.1,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Orgreave,Primary,
WEST MELTON,KIRK SANDALL T2,66.0,Not given for Yorkshire,11.5,Yy0,5.54,84.2,851.79,-10.0,10.0,24.0,24,Impedance,Yorkshire,Kirk Sandall,Primary,
WEST MELTON,ICI FIBRES T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,83.1,83.1,-15.0,5.0,18.75,18.75,Solid,Yorkshire,ICI Fibres,Primary,
WEST MELTON,HUNNINGLEY GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.7,27.5,24.2,-20.0,10.0,90.0,90,Solid,Yorkshire,Hunningley,BSP,
WEST MELTON,HOPE T2,66.0,Not given for Yorkshire,11.0,Yy0,6.0,82.0,82,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Hope,Primary,
WEST MELTON,HOPE T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,81.3,81.3,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Hope,Primary,
WEST MELTON,HICKLETON T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,83.0,83,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Hickleton,Primary,
WEST MELTON,Greyfriars Road 3/4 T3,33.0,Not given for Yorkshire,11.0,Yy0,7.52,96.95,583.87,-10.0,10.0,30.0,30,Impedance,Yorkshire,Greyfriars Road 3/4,Primary,
WEST MELTON,Greyfriars Road 3/4 T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,94.4,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Greyfriars Road 3/4,Primary,
WEST MELTON,ELSECAR T2,66.0,Not given for Yorkshire,11.0,Yy0,4.0,75.4,500,-15.0,5.0,24.0,24,Impedance,Yorkshire,Elsecar,Primary,
WEST MELTON,ELSECAR T1,66.0,Not given for Yorkshire,11.0,Yy0,4.0,75.4,500,-15.0,5.0,18.75,NOT KNOWN,Impedance,Yorkshire,Elsecar,Primary,
WEST MELTON,ECCLESFIELD T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,80.7,80.7,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Ecclesfield,Primary,
WEST MELTON,DURKAR LOW LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.2,65.2,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Durkar Low Lane,Primary,
WEST MELTON,DONCASTER CENTRAL GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.71,25.1,22.1,-20.0,10.0,90.0,90,Solid,Yorkshire,Doncaster Central,BSP,
WEST MELTON,DONCASTER CENTRAL GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.72,24.9,21.9,-20.0,10.0,90.0,90,Solid,Yorkshire,Doncaster Central,BSP,
WEST MELTON,Doncaster B/Thorpe Marsh GT2,132.0,Not given for Yorkshire,66.0,Yd9,1.95,21.54,19.98,-20.0,10.0,120.0,120,Solid,Yorkshire,Doncaster B/Thorpe Marsh,BSP,
WEST MELTON,Doncaster B/Thorpe Marsh GT1,132.0,Not given for Yorkshire,66.0,Yd9,1.94,21.43,19.98,-20.0,10.0,120.0,120,Solid,Yorkshire,Doncaster B/Thorpe Marsh,BSP,
WEST MELTON,DARNALL T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,71.8,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Darnall,Primary,
WEST MELTON,BOC BRINSWORTH T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.0,66,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Boc Brinsworth,Primary,
WEST MELTON,BENTLEY T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Bentley,Primary,
WEST MELTON,BELMONT AVENUE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,97.8,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Belmont Avenue,Primary,
WEST MELTON,Barugh 66/11kV T2,66.0,Not given for Yorkshire,11.5,Yy0,7.6,113.09,421.48,-10.0,10.0,30.0,30,Impedance,Yorkshire,Barugh 66/11kV,Primary,
WEST MELTON,Barugh 132/66kV GT2,132.0,Not given for Yorkshire,66.0,Yd9,0.8,20.3,17.9,-20.0,10.0,75.0,75,Solid,Yorkshire,Barugh 132/66kV,BSP,
WEST MELTON,BARNSLEY T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,82.4,82.4,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Barnsley,Primary,
WEST MELTON,BARNBURGH T1,66.0,Not given for Yorkshire,11.5,Yy0,4.0,74.5,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Barnburgh,Primary,
WEST MELTON,AUSTERFIELD,66.0,Not given for Yorkshire,11.0,Yy0,8.0,118.0,118,-15.0,5.0,12.5,12.5,Solid,Yorkshire,Austerfield,Primary,
WEST MELTON,ATTERCLIFFE GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.8,21.0,18.5,-20.0,10.0,60.0,NOT KNOWN,Solid,Yorkshire,Attercliffe,BSP,
WINCOBANK,WAVERLEY BUSINESS PARK T1,33.0,Not given for Yorkshire,11.5,Yy0,5.69,98.89,464.79,-15.0,5.0,40.0,40,Impedance,Yorkshire,Waverley Business Park,Primary,
WINCOBANK,TINSLEY PARK ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,76.0,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Tinsley Park Road,Primary,
WINCOBANK,SHEPCOTE TINSLEY T2,33.0,Not given for Yorkshire,11.0,Yy0,7.58,98.62,578.5,-10.0,10.0,30.0,30,Impedance,Yorkshire,Shepcote Tinsley,Primary,
BLYTH,Seghill T1,66.0,Seghill,11.5,Dy11,7.71,71.33,Not given for Northeast,-15.0,6.0,32.0,32,Solid / Impedance,Northeast,Seghill,Primary,
BLYTH,Morpeth T2,66.0,Morpeth,20.0,Yy0,3.65,80.27,Not given for Northeast,-10.0,10.0,30.0,30,Solid / Impedance,Northeast,Morpeth,Primary,
BLYTH,Morpeth T1,66.0,Morpeth,20.0,Yy0,3.63,82.6,Not given for Northeast,-10.0,10.0,30.0,30,Solid / Impedance,Northeast,Morpeth,Primary,
BLYTH,Lynemouth T1,66.0,Lynemouth,22.0,Yy0,2.35,49.0,Not given for Northeast,-10.5,10.5,37.5,37.5,Solid / Impedance,Northeast,Lynemouth,Primary,
BLYTH,Denwick T1,66.0,Denwick,22.0,Yy0,3.47,63.55,Not given for Northeast,-10.5,10.5,25.0,25,Solid / Impedance,Northeast,Denwick,Primary,
BLYTH,Benton Square T1,66.0,Benton Square,11.5,Dy11,4.46,82.53,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,Benton Square,Primary,
BLYTH,Ashington T1,66.0,Ashington,11.5,Dy11,4.4,83.2,Not given for Northeast,-15.0,6.0,18.75,18.75,Solid / Impedance,Northeast,Ashington,Primary,
BRADFORD WEST,THORNTON T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,81.3,81.3,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Thornton,Primary,
BRADFORD WEST,SOUTH STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,93.8,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,South Street,Primary,"54.906140015511546, -1.3861413588599212"
BRADFORD WEST,SKIPTON T1,33.0,Not given for Yorkshire,11.5,Yy0,7.86,94.03,583.88,-20.0,10.0,30.0,30,Impedance,Yorkshire,Skipton,Primary,
BRADFORD WEST,SILSDEN GT1,132.0,Not given for Yorkshire,33.0,Yd1,3.43,26.93,392.3,-20.04,10.02,90.0,NOT KNOWN,Solid,Yorkshire,Silsden,BSP,
BRADFORD WEST,SHIPLEY T2,33.0,Not given for Yorkshire,11.5,Yy0,3.95,72.08,579.3,-10.0,10.0,24.0,24,Impedance,Yorkshire,Shipley,Primary,
BRADFORD WEST,RAWSON ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,99.2,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Rawson Road,Primary,
BRADFORD WEST,NORTH AVENUE T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.3,66.3,-15.0,5.0,18.75,18.75,Solid,Yorkshire,North Avenue,Primary,"54.9962039737086, -1.6883137741417475"
BRADFORD WEST,NABWOOD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Nabwood,Primary,
BRADFORD WEST,MENSTON GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.7,24.7,21.7,-20.0,10.0,90.0,90,Solid,Yorkshire,Menston,BSP,
BRADFORD WEST,MANCHESTER ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Manchester Road,Primary,
BRADFORD WEST,LEGRAMS MILL LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.7,64.7,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Legrams Mill Lane,Primary,
BRADFORD WEST,ILKLEY T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.7,66.7,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Ilkley,Primary,
BRADFORD WEST,IDLE T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,62.0,62,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Idle,Primary,
BRADFORD WEST,HOLMFIELD GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.9,24.5,21.5,-20.0,10.0,90.0,90,Solid,Yorkshire,Holmfield,BSP,
BRADFORD WEST,HARDEN,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.2,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Harden,Primary,
BRADFORD WEST,HALLAM STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.1,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Hallam Street,Primary,
BRADFORD WEST,HALLAM STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.5,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Hallam Street,Primary,
BRADFORD WEST,GIRLINGTON GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.84,26.82,24.44,-20.0,10.0,90.0,90,Solid,Yorkshire,Girlington,BSP,
BRADFORD WEST,GIBRALTAR ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.5,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Gibraltar Road,Primary,
BRADFORD WEST,GAISBY LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.0,66,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Gaisby Lane,Primary,
BRADFORD WEST,FURNESS AVENUE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,99.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Furness Avenue,Primary,
BRADFORD WEST,FOUR LANE ENDS T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.7,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Four Lane Ends,Primary,"54.00753837025782, -1.580218917154957"
BRADFORD WEST,CROSSHILLS T1,33.0,Not given for Yorkshire,11.0,Yy0,8.0,96.0,96,-15.0,5.0,12.5,NOT KNOWN,Solid,Yorkshire,Crosshills,Primary,
BRADFORD WEST,CHELKER RESERVOIR,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.4,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Chelker Reservoir,Primary,
BRADFORD WEST,BRAMHOPE,33.0,Not given for Yorkshire,11.0,Yy0,4.0,74.6,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Bramhope,Primary,
BRADFORD WEST,BRADFORD GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.6,18.4,16.2,-20.0,10.0,90.0,90,Solid,Yorkshire,Bradford,BSP,"55.11239309548243, -1.8940805848675566"
BRADFORD WEST,BARNOLDSWICK T1,33.0,Not given for Yorkshire,11.0,Yy0,8.0,95.5,95.5,-15.0,5.0,12.5,12.5,Solid,Yorkshire,Barnoldswick,Primary,
BRADFORD WEST,BALME STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.1,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Balme Street,Primary,
CREYKE BECK,WEST DOCKS T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,West Docks,Primary,
CREYKE BECK,WAWNE ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,71.9,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Wawne Road,Primary,
CREYKE BECK,WAWNE ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.6,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Wawne Road,Primary,
CREYKE BECK,TIVERTON ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,96.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Tiverton Road,Primary,
CREYKE BECK,SKILLINGS LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.33,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Skillings Lane,Primary,
CREYKE BECK,SEATON T1,66.0,Not given for Yorkshire,11.0,Yy0,4.0,75.8,550,-15.0,5.0,20.0,NOT KNOWN,Impedance,Yorkshire,Seaton,Primary,
CREYKE BECK,SALTSHOUSE ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.0,65,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Saltshouse Road,Primary,
CREYKE BECK,NORWOOD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Norwood,Primary,
CREYKE BECK,NORWOOD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Norwood,Primary,
CREYKE BECK,NATIONAL AVENUE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,National Avenue,Primary,
CREYKE BECK,MARTONGATE T1,66.0,Not given for Yorkshire,11.0,Yy0,8.0,126.0,126,-15.0,5.0,12.0,NOT KNOWN,Solid,Yorkshire,Martongate,Primary,
CREYKE BECK,KIRKBURN,66.0,Not given for Yorkshire,11.5,Yy0,3.3,93.38,578.51,-10.0,10.0,30.0,30,Impedance,Yorkshire,Kirkburn,Primary,
CREYKE BECK,HULL SOUTH GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.65,25.6,22.6,-20.0,10.0,90.0,90,Solid,Yorkshire,Hull South,BSP,
CREYKE BECK,HESSLE ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,99.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Hessle Road 1,Primary,
CREYKE BECK,HAYTON T2,66.0,Not given for Yorkshire,11.0,Yy0,8.0,123.0,123,-15.0,5.0,12.5,NOT KNOWN,Solid,Yorkshire,Hayton,Primary,
CREYKE BECK,HAYTON T1,66.0,Not given for Yorkshire,11.0,Yy0,8.0,122.0,122,-15.0,5.0,12.5,NOT KNOWN,Solid,Yorkshire,Hayton,Primary,
CREYKE BECK,FIRST AVENUE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.2,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,First Avenue,Primary,"55.182012490805626, -1.564269800734777"
CREYKE BECK,ENDIKE LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,66.0,66,-15.0,5.0,23.0,23,Solid,Yorkshire,Endike Lane,Primary,
CREYKE BECK,ELGAR ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.0,65,-15.0,5.0,18.75,18.75,Impedance,Yorkshire,Elgar Road,Primary,
CREYKE BECK,ELGAR ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.0,65,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Elgar Road,Primary,
CREYKE BECK,DRIFFIELD T1,66.0,Not given for Yorkshire,11.5,Yy0,3.89,106.33,106.33,-10.0,10.0,24.0,24,Solid,Yorkshire,Driffield,Primary,
CREYKE BECK,COUNTY ROAD NORTH T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,County Road North,Primary,
CREYKE BECK,COUNTY ROAD NORTH T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,County Road North,Primary,
CREYKE BECK,CLARENDON STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.0,66,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Clarendon Street,Primary,
CREYKE BECK,CLARENDON STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,66.0,66,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Clarendon Street,Primary,
CREYKE BECK,BUTTERWICK,66.0,Not given for Yorkshire,11.0,Yy0,4.0,72.4,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Butterwick,Primary,"54.188252053747405, -0.8776251965550166"
CREYKE BECK,BURTON PIDSEA,66.0,Not given for Yorkshire,11.0,Yy0,4.0,73.75,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Burton Pidsea,Primary,
CREYKE BECK,BRETT STREET T1,66.0,Not given for Yorkshire,11.0,Yy0,3.54,74.1,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Brett Street,Primary,
CREYKE BECK,BRANSHOLME GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.7,27.4,24.4,-20.0,10.0,90.0,90,Solid,Yorkshire,Bransholme,BSP,
CREYKE BECK,Beverley 132/33kV G1,132.0,Not given for Yorkshire,33.0,Yd9,0.75,25.1,22.5,-20.0,10.0,90.0,90,Solid,Yorkshire,Beverley 132/33kV,BSP,
CREYKE BECK,BELTHORPE LANE,66.0,Not given for Yorkshire,11.0,Yy0,4.0,72.08,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Belthorpe Lane,Primary,
CREYKE BECK,ALFRED GELDER STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.6,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Alfred Gelder Street,Primary,
DRAX,Osgodby 3/4 T3,132.0,Not given for Yorkshire,33.0,Yd9,0.32,26.79,51.89,-20.0,10.0,90.0,90,Impedance,Yorkshire,Osgodby 3/4,BSP,
DRAX,THORPE ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,70.8,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Thorpe Road,Primary,
DRAX,SELBY T1,33.0,Not given for Yorkshire,11.5,Yy0,8.28,104.34,583.87,-15.0,5.0,30.0,30,Impedance,Yorkshire,Selby,Primary,
DRAX,OLYMPIA MILLS T1,33.0,Not given for Yorkshire,11.5,Yy0,8.29,104.6,583.7,-15.0,5.0,30.0,30,Impedance,Yorkshire,Olympia Mills,Primary,
ELLAND,Thornhill 132kV T1,132.0,Not given for Yorkshire,33.0,Yd9,0.7,27.5,24.2,-20.0,10.0,90.0,90,Solid,Yorkshire,Thornhill 132kV,BSP,
ELLAND,SLAITHWAITE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.3,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Slaithwaite,Primary,
ELLAND,SCHOLES T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.4,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Scholes,Primary,
ELLAND,PROSPECT ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,97.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Prospect Road,Primary,"53.99407117016039, -1.4985965690572542"
ELLAND,PARK ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.2,65.2,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Park Road,Primary,"53.98532742251223, -1.541754778580193"
ELLAND,MYTHOLMROYD T1,33.0,Not given for Yorkshire,11.0,Yy0,8.0,96.6,96.6,-15.0,5.0,12.5,12.5,Solid,Yorkshire,Mytholmroyd,Primary,
ELLAND,MIRFIELD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,70.8,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Mirfield,Primary,
ELLAND,MILLROYD STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,8.0,98.0,98,-15.0,5.0,12.5,12.5,Solid,Yorkshire,Millroyd Street,Primary,
ELLAND,LOWFIELDS T2,33.0,Not given for Yorkshire,11.5,Yy0,3.94,73.1,534.69,-10.0,10.0,24.0,24,Impedance,Yorkshire,Lowfields,Primary,
ELLAND,HONLEY T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,71.7,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Honley,Primary,
ELLAND,HAZLEHEAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.9,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Hazlehead,Primary,
ELLAND,GROVE STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.5,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Grove Street,Primary,
ELLAND,DOWKER STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,78.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Dowker Street,Primary,
ELLAND,DOWKER STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,79.5,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Dowker Street,Primary,
ELLAND,DENBY GRANGE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,74.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Denby Grange,Primary,
ELLAND,DEIGHTON T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.5,65.5,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Deighton,Primary,"54.40833067402414, -1.4145471096333448"
ELLAND,Brighouse 132/33kV GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.77,25.3,22.3,-20.0,10.0,90.0,90,Solid,Yorkshire,Brighouse 132/33kV,BSP,
ELLAND,BATLEY T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.0,64,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,Batley,Primary,
FERRYBRIDGE A & CAMBLESFORTH,SOUTH KIRBY T1,66.0,Not given for Yorkshire,11.0,Yy0,6.0,80.0,80,-15.0,5.0,18.75,NOT KNOWN,Solid,Yorkshire,South Kirkby,Primary,
FERRYBRIDGE A & CAMBLESFORTH,MONCKTON T2,66.0,Not given for Yorkshire,11.0,Yy0,8.0,124.0,124,-15.0,5.0,12.5,NOT KNOWN,Solid,Yorkshire,Monckton,Primary,
FERRYBRIDGE A & CAMBLESFORTH,GUARDIAN GLASS T1,66.0,Not given for Yorkshire,11.5,Yy0,3.35,95.53,421.48,-20.0,10.0,30.0,30,Impedance,Yorkshire,Guardian Glass,Primary,
FERRYBRIDGE A & CAMBLESFORTH,GRIMETHORPE T2,66.0,Not given for Yorkshire,11.5,Yy0,4.8,72.51,72.51,-10.0,10.0,25.0,25,Solid,Yorkshire,Grimethorpe,Primary,
FERRYBRIDGE A & CAMBLESFORTH,GRIMETHORPE T1,66.0,Not given for Yorkshire,11.5,Yy0,4.8,72.51,72.51,-10.0,10.0,25.0,25,Solid,Yorkshire,Grimethorpe,Primary,
FERRYBRIDGE A & CAMBLESFORTH,Ferrybridge A 11kV T3,66.0,Not given for Yorkshire,11.0,Yy0,6.0,79.2,79.2,-15.0,5.0,30.0,30,Solid,Yorkshire,Ferrybridge A 11kV,Primary,
FERRYBRIDGE B,WELLINGTON STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,99.0,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Wellington Street,Primary,"54.96513229497093, -1.6061963814261269"
FERRYBRIDGE B,WEELAND ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.6,98.22,660.43,-17.2,5.7,30.0,30,Impedance,Yorkshire,Weeland Road,Primary,
FERRYBRIDGE B,WEELAND ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.62,98.66,635.87,-17.2,5.7,30.0,30,Impedance,Yorkshire,Weeland Road,Primary,
FERRYBRIDGE B,WARREN LANE,33.0,Not given for Yorkshire,11.0,Yy0,4.0,95.5,550,-15.0,5.0,23.0,11.5,Impedance,Yorkshire,Warren Lane,Primary,
FERRYBRIDGE B,TADCASTER T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Tadcaster,Primary,
FERRYBRIDGE B,SHARLSTON T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,95.7,95.7,-15.0,5.0,23.0,11.5,Solid,Yorkshire,Sharlston,Primary,
FERRYBRIDGE B,NORMANTON T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,95.2,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Normanton,Primary,
FERRYBRIDGE B,NINELANDS LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.3,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Ninelands Lane,Primary,
FERRYBRIDGE B,LEEDS ROAD,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.4,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Leeds Road,Primary,
FERRYBRIDGE B,FEATHERSTONE GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.75,27.3,24,-20.0,10.0,90.0,90,Solid,Yorkshire,Featherstone,BSP,
FERRYBRIDGE B,COMMONSIDE LANE T1,33.0,Not given for Yorkshire,11.5,Yy0,2.46,103.63,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Commonside Lane,Primary,
FERRYBRIDGE B,BRAMHAM GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.7,25.2,22.2,-20.0,10.0,90.0,90,Solid,Yorkshire,Bramham,BSP,
FERRYBRIDGE B,BEAL T1,33.0,Not given for Yorkshire,11.5,Yy0,7.65,100.12,578.5,-10.0,10.0,30.0,30,Impedance,Yorkshire,Beal,Primary,
FERRYBRIDGE B,AUDBY LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,97.4,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Audby Lane,Primary,
FERRYBRIDGE B,AUDBY LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,98.7,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Audby Lane,Primary,
HARTMOOR,Wynyard T2,66.0,Wynyard,11.5,Dy11,2.56,79.78,Not given for Northeast,-15.0,6.0,40.0,40,Solid / Impedance,Northeast,Wynyard,Primary,
HARTMOOR,Peterlee West T1,66.0,Peterlee West,11.5,Dy11,1.79,79.98,Not given for Northeast,-10.5,10.5,32.0,32,Solid / Impedance,Northeast,Peterlee West,Primary,
HARTMOOR,Hartmoor Green,66.0,Hartmoor,22.0,Yy0,2.98,63.0,Not given for Northeast,-10.5,10.5,25.0,25,Solid / Impedance,Northeast,Hartmoor,Primary,
HARTMOOR,Amberton Road T2,66.0,Amberton Road,11.5,Dy11,4.49,100.45,Not given for Northeast,-15.0,6.0,40.0,40,Solid / Impedance,Northeast,Amberton Road,Primary,
HAWTHORN PIT,Tunstall T2,66.0,Tunstall,11.5,Dy11,4.21,83.47,Not given for Northeast,-15.0,6.0,25.0,25,Solid / Impedance,Northeast,Tunstall,Primary,
HAWTHORN PIT,Tunstall T1,66.0,Tunstall,11.5,Dy11,4.2,82.2,Not given for Northeast,-15.0,6.0,25.0,25,Solid / Impedance,Northeast,Tunstall,Primary,
HAWTHORN PIT,Stoney Cut T1,66.0,Stoney Cut,22.0,Yy0,3.46,63.95,Not given for Northeast,-10.5,10.5,25.0,25,Solid / Impedance,Northeast,Stoney Cut,Primary,
JORDANTHORPE,WOODSEATS T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,71.5,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Woodseats,Primary,
JORDANTHORPE,DRONFIELD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.6,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Dronfield,Primary,
JORDANTHORPE,CALLYWHITE LANE,33.0,Not given for Yorkshire,11.5,Yy0,5.6,95.58,578.51,-15.0,5.0,40.0,40,Impedance,Yorkshire,Callywhite Lane,Primary,
JORDANTHORPE,BASLOW ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,75.8,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Baslow Road,Primary,
KEADBY & GRIMSBY WEST,Yarborough Road 33/11kV T2,33.0,Not given for Yorkshire,11.5,Yy0,2.49,105.16,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Yarborough Road 33/11kV,Primary,
KEADBY & GRIMSBY WEST,Yarborough Road 132/33kV GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.65,26.0,21.7,-20.0,10.0,90.0,90,Solid,Yorkshire,Yarborough Road 132/33kV,BSP,
KEADBY & GRIMSBY WEST,Yarborough Road 132/33kV GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.65,26.1,21.7,-20.0,10.0,90.0,90,Solid,Yorkshire,Yarborough Road 132/33kV,BSP,
KEADBY & GRIMSBY WEST,WRAWBY T2,33.0,Not given for Yorkshire,11.5,Yy0,8.17,91.37,578.5,-15.0,5.0,30.0,30,Impedance,Yorkshire,Wrawby,Primary,
KEADBY & GRIMSBY WEST,WESLEY CRESCENT T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,96.9,500,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Wesley Crescent,Primary,
KEADBY & GRIMSBY WEST,WESLEY CRESCENT T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,95.8,500,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Wesley Crescent,Primary,
KEADBY & GRIMSBY WEST,SCUNTHORPE NORTH GT3,132.0,Not given for Yorkshire,33.0,Yd9,0.7,27.4,23.2,-20.0,10.0,90.0,90,Solid,Yorkshire,Scunthorpe North,BSP,
KEADBY & GRIMSBY WEST,ROXBY,33.0,Not given for Yorkshire,11.5,Yy0,8.4,96.77,495.85,-10.0,10.0,12.0,12,Impedance,Yorkshire,Roxby,Primary,
KEADBY & GRIMSBY WEST,LEA ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-12.5,4.199999809265137,23.0,NOT KNOWN,Impedance,Yorkshire,Lea Road,Primary,
KEADBY & GRIMSBY WEST,LEA ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,100.0,550,-12.5,4.199999809265137,23.0,NOT KNOWN,Impedance,Yorkshire,Lea Road,Primary,
KEADBY & GRIMSBY WEST,HUMBERSTON T1,132.0,Not given for Yorkshire,33.0,Yd9,0.7,24.8,21,-20.0,10.0,90.0,90,Solid,Yorkshire,Humberston,BSP,
KEADBY & GRIMSBY WEST,HIBALDSTOW T1,33.0,Not given for Yorkshire,11.0,Yy0,8.0,96.0,96,-15.0,5.0,12.5,12.5,Solid,Yorkshire,Hibaldstow,Primary,
KEADBY & GRIMSBY WEST,FLIXBOROUGH T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,73.2,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Flixborough,Primary,
KEADBY & GRIMSBY WEST,EASTFIELD ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,94.6,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Eastfield Road,Primary,
KEADBY & GRIMSBY WEST,DOUGHTY ROAD T2,33.0,Not given for Yorkshire,11.0,Yy0,4.0,74.8,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Doughty Road,Primary,
KEADBY & GRIMSBY WEST,CLOUGH LANE,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.75,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Clough Lane,Primary,
KEADBY & GRIMSBY WEST,BTP T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.0,65,-15.0,5.0,18.75,18.75,Solid,Yorkshire,BTP,Primary,
KEADBY & GRIMSBY WEST,BROUGHTON GT2,132.0,Not given for Yorkshire,33.0,Yd9,0.65,27.7,24.1,-20.0,10.0,90.0,90,Solid,Yorkshire,Broughton,BSP,"54.147447818889255, -0.8237749329953116"
KEADBY & GRIMSBY WEST,BRIDGES ROAD T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,104.0,550,-15.0,5.0,23.0,NOT KNOWN,Impedance,Yorkshire,Bridges Road,Primary,
KEADBY & GRIMSBY WEST,BILLET LANE T2,33.0,Not given for Yorkshire,11.0,Yy0,3.95,72.9,623.11,-10.0,10.0,24.0,24,Impedance,Yorkshire,Billet Lane,Primary,
KEADBY & GRIMSBY WEST,BILLET LANE T1,33.0,Not given for Yorkshire,11.0,Yy0,3.93,72.9,663.86,-10.0,10.0,24.0,24,Impedance,Yorkshire,Billet Lane,Primary,
KEADBY & GRIMSBY WEST,BARROW,33.0,Not given for Yorkshire,11.0,Yy0,4.0,70.83,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Barrow,Primary,
KIRKSTALL,WHINGATE T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.2,65.2,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Whingate,Primary,
KIRKSTALL,WHINGATE T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.0,64,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Whingate,Primary,
KIRKSTALL,UPPER BASINGHALL STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,72.0,500,-10.0,10.0,24.0,NOT KNOWN,Impedance,Yorkshire,Upper Basinghall Street,Primary,
KIRKSTALL,TINGLEY T2,33.0,Not given for Yorkshire,11.0,Yy0,8.34,72.9,620,-10.0,10.0,24.0,24,Impedance,Yorkshire,Tingley,Primary,
KIRKSTALL,TINGLEY T1,33.0,Not given for Yorkshire,11.0,Yy0,4.0,71.0,500,-10.0,10.0,24.0,24,Impedance,Yorkshire,Tingley,Primary,
KIRKSTALL,MORLEY T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,67.4,67.4,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Morley,Primary,
KIRKSTALL,MORLEY T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,68.7,68.7,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Morley,Primary,
KIRKSTALL,MIDDLETON TOWN STREET T2,33.0,Not given for Yorkshire,11.0,Yy0,6.0,65.0,65,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Middleton Town Street,Primary,
KIRKSTALL,MIDDLETON TOWN STREET T1,33.0,Not given for Yorkshire,11.0,Yy0,6.0,64.7,64.7,-15.0,5.0,18.75,18.75,Solid,Yorkshire,Middleton Town Street,Primary,
KIRKSTALL,Kirkstall C/Ring Road Horsforth T1,132.0,Not given for Yorkshire,33.0,Yd9,0.6,26.6,23.4,-20.0,10.0,90.0,90,Solid,Yorkshire,Kirkstall C/Ring Road Horsforth,BSP,
KIRKSTALL,Kirkstall C 2/5 GT5,132.0,Not given for Yorkshire,33.0,Yd9,0.44,25.69,24.53,-20.0,10.0,90.0,90,Solid,Yorkshire,Kirkstall C 2/5,BSP,
KIRKSTALL,Kirkstall C 2/5 GT1,132.0,Not given for Yorkshire,33.0,Yd9,0.43,25.71,24.53,-20.0,10.0,90.0,90,Solid,Yorkshire,Kirkstall C 2/5,BSP,
